Frap_303a_FDS674_M16_BO-1_v01b.fds
Generated by PyroSim - Version 2020.4.0902
06.11.2020 17:13:45

&HEAD CHID='Frap_303a_FDS674_M16_BO-1_v01b', TITLE='Flughafen Frankfurt, Flugsteig A-West, 303a. maschineller RA'/
&TIME T_END=1200.0/
&DUMP COLUMN_DUMP_LIMIT=.TRUE., DT_PL3D=60.0, DT_SLCF=1.0, NFRAMES=1200, WRITE_XYZ=.TRUE., PLOT3D_QUANTITY='VELOCITY','U-VELOCITY','V-VELOCITY','W-VELOCITY','VISIBILITY'/
&MISC Y_O2_INFTY=0.23, VISIBILITY_FACTOR=5.0/

&MESH ID='Mesh-01', IJK=80,132,44, XB=5.75,15.75,12.5,29.0,-0.25,5.25/
&MESH ID='Mesh-02', IJK=88,86,44, XB=17.25,28.25,-9.75,1.0,-0.25,5.25/
&MESH ID='Mesh-03', IJK=100,104,44, XB=15.75,28.25,1.0,14.0,-0.25,5.25/
&MESH ID='Mesh-04', IJK=100,120,44, XB=15.75,28.25,14.0,29.0,-0.25,5.25/
&MESH ID='Mesh-05', IJK=122,107,44, XB=28.25,43.5,-15.5,-2.125,-0.25,5.25/
&MESH ID='Mesh-06', IJK=122,98,44, XB=28.25,43.5,-2.125,10.125,-0.25,5.25/
&MESH ID='Mesh-07', IJK=122,86,44, XB=28.25,43.5,10.125,20.875,-0.25,5.25/
&MESH ID='Mesh-08', IJK=122,101,44, XB=28.25,43.5,20.875,33.5,-0.25,5.25/
&MESH ID='Mesh-09', IJK=134,141,44, XB=43.5,60.25,-15.5,2.125,-0.25,5.25/
&MESH ID='Mesh-10', IJK=134,68,44, XB=43.5,60.25,2.125,10.625,-0.25,5.25/
&MESH ID='Mesh-11', IJK=134,59,44, XB=43.5,60.25,10.625,18.0,-0.25,5.25/
&MESH ID='Mesh-12', IJK=134,58,44, XB=43.5,60.25,18.0,25.25,-0.25,5.25/
&MESH ID='Mesh-13', IJK=134,66,44, XB=43.5,60.25,25.25,33.5,-0.25,5.25/
&MESH ID='Mesh-14', IJK=75,130,44, XB=60.25,69.625,1.0,17.25,-0.25,5.25/
&MESH ID='Mesh-15', IJK=75,130,44, XB=60.25,69.625,17.25,33.5,-0.25,5.25/
&MESH ID='Mesh-16', IJK=63,125,44, XB=69.625,77.5,10.375,26.0,-0.25,5.25/


&REAC ID='Mischbrand',
      FYI='Mischbrandlast 06B407-2011',
      FUEL='REAC_FUEL',
      C=1.0,
      H=1.2,
      O=0.254,
      N=0.0508,
      CRITICAL_FLAME_TEMPERATURE=1327.0,
      AUTO_IGNITION_TEMPERATURE=0.0,
      CO_YIELD=0.034,
      SOOT_YIELD=0.09,
      HEAT_OF_COMBUSTION=2.3632E4,
      RADIATIVE_FRACTION=0.3/

&PROP ID='Cleary Photoelectric P1',
      QUANTITY='CHAMBER OBSCURATION',
      ALPHA_E=1.8,
      BETA_E=-1.0,
      ALPHA_C=1.0,
      BETA_C=-0.8/
&CTRL ID='TIMER Tor', FUNCTION_TYPE='TIME_DELAY', DELAY=30.0, LATCH=.FALSE., INPUT_ID='latch'/
&CTRL ID='latch', FUNCTION_TYPE='ALL', LATCH=.TRUE., INPUT_ID='or'/
&CTRL ID='or', FUNCTION_TYPE='ANY', LATCH=.FALSE., INPUT_ID='SD_RS1','SD_RS2'/
&CTRL ID='Timer RS', FUNCTION_TYPE='TIME_DELAY', DELAY=30.0, LATCH=.FALSE., INPUT_ID='latch-2'/
&CTRL ID='latch-2', FUNCTION_TYPE='ALL', LATCH=.TRUE., INPUT_ID='or-2'/
&CTRL ID='or-2', FUNCTION_TYPE='ANY', LATCH=.FALSE., INPUT_ID='SD_RS1','SD_RS2','SD_RS3','SD_RS4'/
&DEVC ID='OD_2.5_Pos-00', QUANTITY='OPTICAL DENSITY', XYZ=15.936769,28.439147,2.51/
&DEVC ID='OD_2.5_Pos-01', QUANTITY='OPTICAL DENSITY', XYZ=31.436769,32.939147,2.51/
&DEVC ID='OD_2.5_Pos-02', QUANTITY='OPTICAL DENSITY', XYZ=68.309318,26.561696,2.51/
&DEVC ID='OD_2.5_Pos-03', QUANTITY='OPTICAL DENSITY', XYZ=76.186769,18.689147,2.51/
&DEVC ID='OD_2.5_Pos-04', QUANTITY='OPTICAL DENSITY', XYZ=65.686769,7.439147,2.51/
&DEVC ID='OD_2.5_Pos-05', QUANTITY='OPTICAL DENSITY', XYZ=44.436769,-13.810853,2.51/
&DEVC ID='OD_2.5_Pos-06', QUANTITY='OPTICAL DENSITY', XYZ=29.186769,4.439147,2.51/
&DEVC ID='OD_2.5_Pos-07', QUANTITY='OPTICAL DENSITY', XYZ=29.186769,21.439147,2.51/
&DEVC ID='OD_2.5_Pos-08', QUANTITY='OPTICAL DENSITY', XYZ=27.686769,4.189147,2.51/
&DEVC ID='OD_2.5_Pos-09', QUANTITY='OPTICAL DENSITY', XYZ=27.436769,21.439147,2.51/
&DEVC ID='OD_2.0_Pos-00', QUANTITY='OPTICAL DENSITY', XYZ=15.936769,28.439147,2.01/
&DEVC ID='OD_2.0_Pos-01', QUANTITY='OPTICAL DENSITY', XYZ=31.436769,32.939147,2.01/
&DEVC ID='OD_2.0_Pos-02', QUANTITY='OPTICAL DENSITY', XYZ=68.309318,26.561696,2.01/
&DEVC ID='OD_2.0_Pos-03', QUANTITY='OPTICAL DENSITY', XYZ=76.186769,18.689147,2.01/
&DEVC ID='OD_2.0_Pos-04', QUANTITY='OPTICAL DENSITY', XYZ=65.686769,7.439147,2.01/
&DEVC ID='OD_2.0_Pos-05', QUANTITY='OPTICAL DENSITY', XYZ=44.436769,-13.810853,2.01/
&DEVC ID='OD_2.0_Pos-06', QUANTITY='OPTICAL DENSITY', XYZ=29.186769,4.439147,2.01/
&DEVC ID='OD_2.0_Pos-07', QUANTITY='OPTICAL DENSITY', XYZ=29.186769,21.439147,2.01/
&DEVC ID='OD_2.0_Pos-08', QUANTITY='OPTICAL DENSITY', XYZ=27.686769,4.189147,2.01/
&DEVC ID='OD_2.0_Pos-09', QUANTITY='OPTICAL DENSITY', XYZ=27.436769,21.439147,2.01/
&DEVC ID='SD_Tor_1', PROP_ID='Cleary Photoelectric P1', XYZ=69.183363,22.938553,4.065/
&DEVC ID='SD_Tor_2', PROP_ID='Cleary Photoelectric P1', XYZ=62.929277,28.690238,4.065/
&DEVC ID='SD_RS1', PROP_ID='Cleary Photoelectric P1', XYZ=29.064382,23.065061,3.83/
&DEVC ID='SD_RS2', PROP_ID='Cleary Photoelectric P1', XYZ=29.170178,11.820712,3.83/
&DEVC ID='SD_RS3', PROP_ID='Cleary Photoelectric P1', XYZ=29.068208,1.936101,3.83/
&DEVC ID='SD_RS4', PROP_ID='Cleary Photoelectric P1', XYZ=29.063413,-6.554273,3.83/

&MATL ID='CONCRETE',
      FYI='Stahlbeton C30-C37 WU',
      SPECIFIC_HEAT=1.0,
      CONDUCTIVITY=2.1,
      DENSITY=2400.0/
&MATL ID='GYPSUM',
      FYI='Quintiere - Principles of fire behaviour',
      SPECIFIC_HEAT=0.84,
      CONDUCTIVITY=0.48,
      DENSITY=1440.0/
&MATL ID='CALCIUM SILICATE',
      FYI='NBSIR 88-3752 - NBS Multi-Room Validation',
      SPECIFIC_HEAT_RAMP='CALCIUM SILICATE_SPECIFIC_HEAT_RAMP',
      CONDUCTIVITY=0.12,
      DENSITY=720.0,
      EMISSIVITY=0.83/
&RAMP ID='CALCIUM SILICATE_SPECIFIC_HEAT_RAMP', T=20.0, F=1.25/
&RAMP ID='CALCIUM SILICATE_SPECIFIC_HEAT_RAMP', T=200.0, F=1.25/
&RAMP ID='CALCIUM SILICATE_SPECIFIC_HEAT_RAMP', T=300.0, F=1.33/
&RAMP ID='CALCIUM SILICATE_SPECIFIC_HEAT_RAMP', T=600.0, F=1.55/
&MATL ID='STEEL',
      FYI='Drysdale, Intro to Fire Dynamics - ATF NIST Multi-Floor Validation',
      SPECIFIC_HEAT=0.46,
      CONDUCTIVITY=45.8,
      DENSITY=7850.0,
      EMISSIVITY=0.95/
&MATL ID='GLASS',
      FYI='Verfahrenstechnik',
      SPECIFIC_HEAT=0.82,
      CONDUCTIVITY=0.75,
      DENSITY=2500.0/

&SURF ID='BETON',
      COLOR='GRAY 60',
      BACKING='VOID',
      MATL_ID(1,1)='CONCRETE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1,
      GEOMETRY='CARTESIAN',
      LENGTH=0.0,
      WIDTH=0.0/
&SURF ID='Beton Stuetze Unterzug',
      COLOR='GRAY 40',
      BACKING='VOID',
      MATL_ID(1,1)='CONCRETE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1,
      GEOMETRY='CARTESIAN',
      LENGTH=0.0,
      WIDTH=0.0/
&SURF ID='Gipsplatte 15mm',
      RGB=153,153,255,
      BACKING='VOID',
      MATL_ID(1,1)='GYPSUM',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.015,
      GEOMETRY='CARTESIAN',
      LENGTH=0.0,
      WIDTH=0.0/
&SURF ID='Calciumsilikatplatte 15mm',
      RGB=146,202,166,
      BACKING='VOID',
      MATL_ID(1,1)='CALCIUM SILICATE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.015/
&SURF ID='Kanal_L',
      RGB=51,153,255,
      BACKING='VOID',
      MATL_ID(1,1)='STEEL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=5.0E-3,
      GEOMETRY='CARTESIAN',
      LENGTH=0.0,
      WIDTH=0.0/
&SURF ID='Kanal_ENTR',
      RGB=255,0,255,
      TRANSPARENCY=0.784314,
      BACKING='VOID',
      MATL_ID(1,1)='STEEL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=5.0E-3,
      GEOMETRY='CARTESIAN',
      LENGTH=0.0,
      WIDTH=0.0/
&SURF ID='ENT_1368m3h',
      COLOR='BLACK',
      VOLUME_FLOW=0.38,
      RAMP_V='ENT_1368m3h_RAMP_V'/
&RAMP ID='ENT_1368m3h_RAMP_V', T=0.0, F=0.0/
&RAMP ID='ENT_1368m3h_RAMP_V', T=120.0, F=0.0/
&RAMP ID='ENT_1368m3h_RAMP_V', T=180.0, F=1.0/
&RAMP ID='ENT_1368m3h_RAMP_V', T=3600.0, F=1.0/
&SURF ID='ENT_1656m3h',
      COLOR='BLACK',
      VOLUME_FLOW=0.46,
      RAMP_V='ENT_1656m3h_RAMP_V'/
&RAMP ID='ENT_1656m3h_RAMP_V', T=0.0, F=0.0/
&RAMP ID='ENT_1656m3h_RAMP_V', T=120.0, F=0.0/
&RAMP ID='ENT_1656m3h_RAMP_V', T=180.0, F=1.0/
&RAMP ID='ENT_1656m3h_RAMP_V', T=3600.0, F=1.0/
&SURF ID='ENT_1296m3h',
      COLOR='BLACK',
      VOLUME_FLOW=0.36,
      RAMP_V='ENT_1296m3h_RAMP_V'/
&RAMP ID='ENT_1296m3h_RAMP_V', T=0.0, F=0.0/
&RAMP ID='ENT_1296m3h_RAMP_V', T=120.0, F=0.0/
&RAMP ID='ENT_1296m3h_RAMP_V', T=180.0, F=1.0/
&RAMP ID='ENT_1296m3h_RAMP_V', T=3600.0, F=1.0/
&SURF ID='ENT_1512m3h',
      COLOR='BLACK',
      VOLUME_FLOW=0.42,
      RAMP_V='ENT_1512m3h_RAMP_V'/
&RAMP ID='ENT_1512m3h_RAMP_V', T=0.0, F=0.0/
&RAMP ID='ENT_1512m3h_RAMP_V', T=120.0, F=0.0/
&RAMP ID='ENT_1512m3h_RAMP_V', T=180.0, F=1.0/
&RAMP ID='ENT_1512m3h_RAMP_V', T=3600.0, F=1.0/
&SURF ID='ENT_1224m3h',
      COLOR='BLACK',
      VOLUME_FLOW=0.34,
      RAMP_V='ENT_1224m3h_RAMP_V'/
&RAMP ID='ENT_1224m3h_RAMP_V', T=0.0, F=0.0/
&RAMP ID='ENT_1224m3h_RAMP_V', T=120.0, F=0.0/
&RAMP ID='ENT_1224m3h_RAMP_V', T=180.0, F=1.0/
&RAMP ID='ENT_1224m3h_RAMP_V', T=3600.0, F=1.0/
&SURF ID='ENT_1872m3h',
      COLOR='BLACK',
      VOLUME_FLOW=0.52,
      RAMP_V='ENT_1872m3h_RAMP_V'/
&RAMP ID='ENT_1872m3h_RAMP_V', T=0.0, F=0.0/
&RAMP ID='ENT_1872m3h_RAMP_V', T=120.0, F=0.0/
&RAMP ID='ENT_1872m3h_RAMP_V', T=180.0, F=1.0/
&RAMP ID='ENT_1872m3h_RAMP_V', T=3600.0, F=1.0/
&SURF ID='ENT_2160m3h',
      COLOR='BLACK',
      VOLUME_FLOW=0.6,
      RAMP_V='ENT_2160m3h_RAMP_V'/
&RAMP ID='ENT_2160m3h_RAMP_V', T=0.0, F=0.0/
&RAMP ID='ENT_2160m3h_RAMP_V', T=120.0, F=0.0/
&RAMP ID='ENT_2160m3h_RAMP_V', T=180.0, F=1.0/
&RAMP ID='ENT_2160m3h_RAMP_V', T=3600.0, F=1.0/
&SURF ID='ENT_1728m3h',
      COLOR='BLACK',
      VOLUME_FLOW=0.48,
      RAMP_V='ENT_1728m3h_RAMP_V'/
&RAMP ID='ENT_1728m3h_RAMP_V', T=0.0, F=0.0/
&RAMP ID='ENT_1728m3h_RAMP_V', T=120.0, F=0.0/
&RAMP ID='ENT_1728m3h_RAMP_V', T=180.0, F=1.0/
&RAMP ID='ENT_1728m3h_RAMP_V', T=3600.0, F=1.0/
&SURF ID='ENT_1080m3h',
      COLOR='BLACK',
      VOLUME_FLOW=0.3,
      RAMP_V='ENT_1080m3h_RAMP_V'/
&RAMP ID='ENT_1080m3h_RAMP_V', T=0.0, F=0.0/
&RAMP ID='ENT_1080m3h_RAMP_V', T=120.0, F=0.0/
&RAMP ID='ENT_1080m3h_RAMP_V', T=180.0, F=1.0/
&RAMP ID='ENT_1080m3h_RAMP_V', T=3600.0, F=1.0/
&SURF ID='ENT_288m3h',
      COLOR='BLACK',
      VOLUME_FLOW=0.08,
      RAMP_V='ENT_288m3h_RAMP_V'/
&RAMP ID='ENT_288m3h_RAMP_V', T=0.0, F=0.0/
&RAMP ID='ENT_288m3h_RAMP_V', T=120.0, F=0.0/
&RAMP ID='ENT_288m3h_RAMP_V', T=180.0, F=1.0/
&RAMP ID='ENT_288m3h_RAMP_V', T=3600.0, F=1.0/
&SURF ID='ENT_720m3h',
      COLOR='BLACK',
      VOLUME_FLOW=0.2,
      RAMP_V='ENT_720m3h_RAMP_V'/
&RAMP ID='ENT_720m3h_RAMP_V', T=0.0, F=0.0/
&RAMP ID='ENT_720m3h_RAMP_V', T=120.0, F=0.0/
&RAMP ID='ENT_720m3h_RAMP_V', T=180.0, F=1.0/
&RAMP ID='ENT_720m3h_RAMP_V', T=3600.0, F=1.0/
&SURF ID='ENT_936m3h',
      COLOR='BLACK',
      VOLUME_FLOW=0.26,
      RAMP_V='ENT_936m3h_RAMP_V'/
&RAMP ID='ENT_936m3h_RAMP_V', T=0.0, F=0.0/
&RAMP ID='ENT_936m3h_RAMP_V', T=120.0, F=0.0/
&RAMP ID='ENT_936m3h_RAMP_V', T=180.0, F=1.0/
&RAMP ID='ENT_936m3h_RAMP_V', T=3600.0, F=1.0/
&SURF ID='ENT_864m3h',
      COLOR='BLACK',
      VOLUME_FLOW=0.24,
      RAMP_V='ENT_864m3h_RAMP_V'/
&RAMP ID='ENT_864m3h_RAMP_V', T=0.0, F=0.0/
&RAMP ID='ENT_864m3h_RAMP_V', T=120.0, F=0.0/
&RAMP ID='ENT_864m3h_RAMP_V', T=180.0, F=1.0/
&RAMP ID='ENT_864m3h_RAMP_V', T=3600.0, F=1.0/
&SURF ID='ENT_1152m3h',
      COLOR='BLACK',
      VOLUME_FLOW=0.32,
      RAMP_V='ENT_1152m3h_RAMP_V'/
&RAMP ID='ENT_1152m3h_RAMP_V', T=0.0, F=0.0/
&RAMP ID='ENT_1152m3h_RAMP_V', T=120.0, F=0.0/
&RAMP ID='ENT_1152m3h_RAMP_V', T=180.0, F=1.0/
&RAMP ID='ENT_1152m3h_RAMP_V', T=3600.0, F=1.0/
&SURF ID='ENT_1008m3h',
      COLOR='BLACK',
      VOLUME_FLOW=0.28,
      RAMP_V='ENT_1008m3h_RAMP_V'/
&RAMP ID='ENT_1008m3h_RAMP_V', T=0.0, F=0.0/
&RAMP ID='ENT_1008m3h_RAMP_V', T=120.0, F=0.0/
&RAMP ID='ENT_1008m3h_RAMP_V', T=180.0, F=1.0/
&RAMP ID='ENT_1008m3h_RAMP_V', T=3600.0, F=1.0/
&SURF ID='ENT_680m3h',
      COLOR='BLACK',
      VOLUME_FLOW=0.1889,
      RAMP_V='ENT_680m3h_RAMP_V'/
&RAMP ID='ENT_680m3h_RAMP_V', T=0.0, F=0.0/
&RAMP ID='ENT_680m3h_RAMP_V', T=120.0, F=0.0/
&RAMP ID='ENT_680m3h_RAMP_V', T=180.0, F=1.0/
&RAMP ID='ENT_680m3h_RAMP_V', T=3600.0, F=1.0/
&SURF ID='GLAS',
      RGB=0,180,213,
      TRANSPARENCY=0.701961,
      BACKING='VOID',
      MATL_ID(1,1)='GLASS',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.01,
      GEOMETRY='CARTESIAN',
      LENGTH=0.0,
      WIDTH=0.0/
&SURF ID='Burner alt',
      COLOR='RED',
      HRRPUA=583.53,
      TAU_Q=-370.0/

&OBST ID='Boden', XB=-14.5,29.0,-19.5,29.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke_UK 5.0', XB=-14.5,29.0,-19.5,29.25,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='St_[1][1][1][1]', XB=43.25,43.75,30.25,30.75,0.0,5.0, SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='St_[1][1][1][1]', XB=43.0,43.5,18.75,19.25,0.0,5.0, SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='St_[1][1][1][1]', XB=43.0,43.5,7.0,7.5,0.0,5.0, SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='St_[1][1][1][1]', XB=48.5,49.0,1.5,2.0,0.0,5.0, SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='St_[1][1][1][1]', XB=53.25,53.75,6.25,6.75,0.0,5.0, SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='St_[1][1][1][1]', XB=57.5,58.0,18.75,19.25,0.0,5.0, SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='St_[1][1][1][1]', XB=72.0,72.5,18.75,19.25,0.0,5.0, SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='St_[1][1][1][1]', XB=53.25,53.75,-3.5,-3.0,0.0,5.0, SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='St_[1][1][1][1]', XB=58.25,58.75,1.25,1.75,0.0,5.0, SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='St_[1][1][1][1]', XB=63.5,64.0,6.75,7.25,0.0,5.0, SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='St_[1][1][1][1]', XB=48.0,48.5,-9.0,-8.5,0.0,5.0, SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='St_[1][1][1][1]', XB=57.5,58.0,30.25,30.75,0.0,5.0, SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='St_[1][1][1][1]', XB=72.0,72.5,28.5,29.0,0.0,5.0, SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='St_[1][1][1][1]', XB=28.75,29.25,18.75,19.25,0.0,5.0, SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='st_6', XB=-9.0,-8.5,5.5,6.0,0.0,5.0, SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='st_6', XB=-0.5,0.0,10.0,10.5,0.0,5.0, SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='St_204a[1]', XB=14.75,15.25,-12.75,-12.25,0.0,5.0, SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='st_4', XB=8.0,8.5,5.5,6.0,0.0,5.0, SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='st_3', XB=8.0,8.5,-6.0,-5.5,0.0,5.0, SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='St_1', XB=-9.0,-8.5,-6.0,-5.5,0.0,5.0, SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='st_2', XB=-0.5,0.0,-10.5,-10.0,0.0,5.0, SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='St_[1][1]', XB=-0.25,0.25,19.75,20.25,0.0,5.0, SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='St_[1][1][1]', XB=14.25,14.75,18.75,19.25,0.0,5.0, SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='St_[1][1][1]', XB=-15.75,-15.25,41.12,41.62,0.0,5.0, SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='St_[1][1][1][1]', XB=17.75,18.25,6.75,7.25,0.0,5.0, SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='St_[1][1][1][1][1]', XB=17.75,18.25,-4.0,-3.5,0.0,5.0, SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='St_[1][1][1][1]', XB=28.75,29.25,6.75,7.25,0.0,5.0, SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='St_[1][1][1][1][1]', XB=28.75,29.25,-4.0,-3.5,0.0,5.0, SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Wall_in', XB=3.25,3.75,-19.25,-18.75,0.0,5.0, SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='St_[1][1][1][1]', XB=43.0,43.5,-3.75,-3.25,0.0,5.0, SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='St_[1][1][1][1]', XB=36.25,36.75,-10.5,-10.0,0.0,5.0, SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Wall_8', XB=-26.0,-25.5,3.5,4.0,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_8', XB=-25.75,-25.25,3.25,3.5,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_8', XB=-25.75,-25.0,3.0,3.25,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_8', XB=-25.5,-25.0,2.75,3.0,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_8', XB=-25.5,-24.75,2.5,2.75,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_8', XB=-25.25,-24.75,2.25,2.5,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_8', XB=-25.25,-24.5,2.0,2.25,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_8', XB=-25.0,-24.5,1.75,2.0,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_8', XB=-24.75,-24.25,1.5,1.75,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_8', XB=-24.75,-24.0,1.25,1.5,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_8', XB=-24.75,-23.87,1.0,1.25,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_8', XB=-24.5,-23.75,0.75,1.0,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_8', XB=-24.25,-23.75,0.25,0.75,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-13.5,-13.0,-20.0,-19.75,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-14.25,3.5,-19.75,-19.25,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-13.25,-12.75,-20.25,-20.0,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-13.0,-12.5,-20.75,-20.25,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-12.75,-12.25,-21.25,-20.75,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-12.5,-12.0,-21.75,-21.25,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-12.25,-11.75,-22.0,-21.75,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-12.25,-11.5,-22.25,-22.0,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-12.0,-11.5,-22.5,-22.25,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-12.0,-11.25,-22.75,-22.5,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-11.75,-11.25,-23.0,-22.75,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-11.75,-11.0,-23.25,-23.0,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-11.5,-11.0,-23.5,-23.25,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-11.5,-10.75,-23.75,-23.5,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-11.25,-10.75,-24.0,-23.75,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-11.25,-10.5,-24.25,-24.0,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-11.0,-10.5,-24.5,-24.25,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-10.75,-10.25,-25.0,-24.5,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-10.5,-10.0,-25.5,-25.0,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-10.25,-9.75,-26.0,-25.5,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-10.0,-9.5,-26.5,-26.0,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-9.75,-9.25,-26.75,-26.5,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-9.75,-9.0,-27.0,-26.75,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-9.5,-9.0,-27.25,-27.0,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-9.5,-8.75,-27.5,-27.25,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-9.25,-8.75,-27.75,-27.5,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-9.25,-8.5,-28.0,-27.75,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-9.0,-8.5,-28.25,-28.0,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-9.0,-8.25,-28.5,-28.25,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-8.75,-8.25,-28.75,-28.5,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-8.75,-8.0,-29.0,-28.75,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-8.5,-8.0,-29.25,-29.0,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-8.5,-7.75,-29.5,-29.25,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-8.25,-7.75,-29.75,-29.5,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-8.0,-7.5,-30.25,-29.75,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-7.75,-7.25,-30.75,-30.25,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-7.5,-7.0,-31.25,-30.75,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-7.25,-6.75,-31.75,-31.25,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-7.0,-6.5,-32.0,-31.75,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-7.0,-6.25,-32.25,-32.0,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-6.75,-6.25,-32.5,-32.25,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-6.75,-6.0,-32.75,-32.5,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-6.5,-6.0,-33.0,-32.75,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-6.5,-5.75,-33.25,-33.0,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-6.25,-5.75,-33.5,-33.25,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-6.25,-5.5,-33.75,-33.5,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-6.0,-5.5,-34.0,-33.75,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-6.0,-5.5,-34.28,-34.0,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_9', XB=-5.75,-5.5,-34.5,-34.25,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-6.0,-5.75,22.0,22.625,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-5.75,-5.5,21.75,22.125,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-5.75,-5.25,21.5,21.75,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-5.5,-5.125,21.25,21.5,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-5.25,-5.0,20.75,21.25,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-5.0,-4.75,20.5,20.875,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-5.0,-4.5,20.25,20.5,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-4.75,-4.5,20.0,20.25,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-4.5,-4.25,19.5,20.125,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-12.0,-11.75,33.25,33.5,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-11.75,-11.5,32.75,33.25,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-11.5,-11.25,32.25,32.75,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-11.25,-11.0,31.75,32.25,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-11.0,-10.75,31.25,31.75,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-10.75,-10.5,31.0,31.25,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-10.75,-10.25,30.75,31.0,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-10.5,-10.25,30.5,30.75,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-10.5,-10.0,30.25,30.5,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-10.25,-10.0,29.875,30.25,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-10.0,-9.75,29.5,30.0,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-9.75,-9.5,29.0,29.625,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-9.5,-9.25,28.5,29.125,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-9.25,-9.0,28.0,28.625,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-9.0,-8.75,27.5,28.125,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-8.75,-8.5,27.0,27.625,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-8.5,-8.25,26.5,27.125,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-8.25,-8.0,26.25,26.625,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-8.25,-7.75,26.0,26.25,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-8.0,-7.75,25.75,26.0,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-8.0,-7.5,25.5,25.75,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-7.75,-7.5,25.25,25.5,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-7.5,-7.25,24.75,25.375,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-7.25,-7.0,24.25,24.875,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-7.0,-6.75,24.0,24.375,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-7.0,-6.75,23.75,24.0,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-6.75,-6.5,23.25,23.875,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-6.5,-6.25,23.0,23.375,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-6.5,-6.0,22.75,23.0,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-6.25,-6.0,22.5,22.75,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-6.0,-5.75,22.0,22.5,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-5.75,-5.5,21.75,22.0,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-5.75,-5.25,21.5,21.75,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-5.5,-5.25,21.25,21.5,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-5.25,-5.0,20.75,21.25,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-5.0,-4.75,20.5,20.75,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-5.0,-4.5,20.25,20.5,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-4.75,-4.5,20.0,20.25,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=-4.5,-4.25,19.5,20.0,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-16.5,-16.25,18.25,18.75,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-16.25,-16.0,17.75,18.25,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-16.0,-15.75,17.25,17.75,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-15.75,-15.5,16.75,17.25,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-18.0,-17.75,21.0,21.25,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-17.75,-17.5,20.5,21.0,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-17.5,-17.25,20.0,20.5,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-17.25,-17.0,19.75,20.0,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-17.25,-16.75,19.5,19.75,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-17.0,-16.75,19.25,19.5,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-17.0,-16.5,19.0,19.25,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-16.75,-16.5,18.75,19.0,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-15.5,-15.25,16.125,16.75,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-15.25,-15.0,15.625,16.25,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-15.0,-14.75,15.125,15.75,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-14.75,-14.5,14.625,15.25,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-14.5,-14.25,14.25,14.75,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-14.25,-14.0,13.75,14.375,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.505882, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-19.0,-18.75,3.5,4.25,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.509804, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-18.75,-18.5,4.25,5.5,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.509804, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-18.5,-18.25,5.5,6.25,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.509804, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-18.25,-18.0,6.25,6.75,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.509804, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-18.25,-17.75,6.75,7.0,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.509804, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-18.0,-17.75,7.0,7.5,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.509804, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-17.75,-17.5,7.5,8.0,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.509804, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-17.5,-17.25,8.0,8.5,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.509804, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-17.25,-17.0,8.5,9.0,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.509804, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-17.0,-16.75,9.0,9.5,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.509804, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-16.75,-16.5,9.5,9.75,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.509804, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-16.75,-16.25,9.75,10.0,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.509804, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-16.5,-16.25,10.0,10.25,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.509804, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-16.25,-16.0,10.25,10.75,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.509804, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-16.0,-15.75,10.75,11.0,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.509804, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-15.75,-15.5,11.0,11.25,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.509804, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-14.5,-14.25,-19.5,12.75,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.509804, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-15.5,-15.0,11.5,11.75,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.509804, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-15.25,-15.0,11.75,12.0,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.509804, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-15.0,-14.75,12.0,12.25,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.509804, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-14.75,-14.5,12.25,12.5,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.509804, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-14.5,-14.25,12.5,12.75,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.509804, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-14.5,-14.0,12.75,13.0,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.509804, SURF_ID='BETON'/ 
&OBST ID='Laden_Wand', XB=-14.25,-14.0,13.0,13.25,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.509804, SURF_ID='BETON'/ 
&OBST ID='LAden-Wand', XB=-19.5,-19.25,2.5,2.75,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.588235, SURF_ID='BETON'/ 
&OBST ID='LAden-Wand', XB=-20.0,-19.5,2.25,2.5,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.588235, SURF_ID='BETON'/ 
&OBST ID='LAden-Wand', XB=-20.5,-20.0,2.0,2.25,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.588235, SURF_ID='BETON'/ 
&OBST ID='LAden-Wand', XB=-21.0,-20.5,1.75,2.0,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.588235, SURF_ID='BETON'/ 
&OBST ID='LAden-Wand', XB=-21.5,-21.0,1.5,1.75,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.588235, SURF_ID='BETON'/ 
&OBST ID='LAden-Wand', XB=-22.0,-21.5,1.25,1.5,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.588235, SURF_ID='BETON'/ 
&OBST ID='LAden-Wand', XB=-22.5,-22.0,1.0,1.25,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.588235, SURF_ID='BETON'/ 
&OBST ID='LAden-Wand', XB=-23.0,-22.5,0.75,1.0,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.588235, SURF_ID='BETON'/ 
&OBST ID='LAden-Wand', XB=-23.25,-23.0,0.5,0.75,0.0,5.0, RGB=204,204,204, TRANSPARENCY=0.588235, SURF_ID='BETON'/ 
&OBST ID='LAden-Wand', XB=2.25,3.0,-18.75,-18.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='BETON'/ 
&OBST ID='LAden-Wand', XB=1.75,2.5,-19.0,-18.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='BETON'/ 
&OBST ID='LAden-Wand', XB=-0.25,1.75,-19.0,-18.75,2.8,5.0, COLOR='GRAY 80', SURF_ID='BETON'/ 
&OBST ID='LAden-Wand', XB=-1.5,-0.25,-19.0,-18.75,2.8,5.0, COLOR='GRAY 80', SURF_ID='BETON'/ 
&OBST ID='LAden-Wand', XB=-2.75,-1.5,-19.0,-18.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='BETON'/ 
&OBST ID='LAden-Wand', XB=-4.5,-2.5,-18.75,-18.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='BETON'/ 
&OBST ID='LAden-Wand', XB=-5.5,-4.25,-18.5,-18.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='BETON'/ 
&OBST ID='LAden-Wand', XB=-6.25,-5.25,-18.25,-18.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='BETON'/ 
&OBST ID='LAden-Wand', XB=-7.0,-6.0,-18.0,-17.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='BETON'/ 
&OBST ID='LAden-Wand', XB=-7.5,-6.75,-17.75,-17.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='BETON'/ 
&OBST ID='LAden-Wand', XB=-7.75,-7.25,-17.5,-17.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='BETON'/ 
&OBST ID='Wall', XB=-8.75,-8.5,-17.5,-17.25,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='LAden-Wand', XB=-9.25,-8.75,-17.75,-17.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='BETON'/ 
&OBST ID='LAden-Wand', XB=-9.75,-9.25,-18.0,-17.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='BETON'/ 
&OBST ID='LAden-Wand', XB=-10.25,-9.75,-18.25,-18.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='BETON'/ 
&OBST ID='LAden-Wand', XB=-10.75,-10.25,-18.5,-18.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='BETON'/ 
&OBST ID='LAden-Wand', XB=-11.25,-10.5,-18.75,-18.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='BETON'/ 
&OBST ID='LAden-Wand', XB=-11.5,-11.0,-19.0,-18.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='BETON'/ 
&OBST ID='LAden-Wand', XB=-12.0,-11.5,-19.25,-19.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='BETON'/ 
&OBST ID='LAden-Wand', XB=-12.25,-12.0,-19.5,-19.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='BETON'/ 
&OBST ID='Laden-Wand', XB=13.75,14.0,-14.75,-14.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=14.0,14.25,-15.25,-14.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=14.25,14.5,-15.75,-15.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=14.5,14.75,-16.25,-15.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=14.75,15.0,-16.5,-16.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=14.75,15.25,-16.75,-16.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=15.0,15.25,-17.0,-16.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=15.0,15.5,-17.25,-17.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=15.25,15.5,-17.5,-17.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=15.25,15.75,-17.75,-17.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=15.5,15.75,-18.0,-17.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=15.75,16.0,-18.5,-17.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=16.0,16.25,-19.0,-18.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=16.25,16.5,-19.5,-18.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=4.0,4.25,-20.0,-19.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=4.25,4.5,-20.5,-20.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=4.5,4.75,-20.75,-20.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=4.5,5.0,-21.0,-20.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=4.75,5.0,-21.25,-21.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=5.0,5.25,-21.75,-21.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=5.25,5.5,-22.25,-21.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=5.5,5.75,-22.5,-22.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=-18.75,-18.25,22.25,22.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=-11.75,-7.0,34.0,34.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=-14.25,-8.75,38.5,38.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=-17.25,-17.0,43.0,43.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=-17.0,-16.75,42.5,43.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=-16.75,-16.5,42.25,42.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=-16.75,-16.25,42.0,42.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=-16.5,-16.25,41.75,42.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=-16.25,-16.0,41.25,41.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=-16.0,-15.75,40.75,41.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=-15.75,-15.5,40.25,40.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=-15.5,-15.25,40.0,40.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=-15.5,-15.0,39.75,40.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=-15.25,-15.0,39.5,39.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=-15.0,-14.75,39.25,39.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=-23.0,-22.75,30.25,30.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=-22.75,-22.5,29.75,30.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=-22.5,-22.25,29.25,29.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=-22.25,-22.0,29.0,29.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=-22.25,-21.75,28.75,29.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=-22.0,-21.75,28.5,28.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=-22.0,-21.5,28.25,28.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=-21.75,-21.5,28.0,28.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=-21.5,-21.25,27.5,28.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=-21.25,-21.0,27.0,27.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=-21.0,-20.75,26.5,27.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=-20.75,-20.5,26.0,26.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=-20.5,-20.25,25.75,26.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=-20.5,-20.0,25.5,25.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=-20.25,-20.0,25.25,25.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=-20.25,-19.75,25.0,25.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=-20.0,-19.75,24.75,25.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=-19.75,-19.5,24.25,24.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=-19.5,-19.25,24.0,24.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=-19.5,-19.25,23.75,24.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=-19.25,-19.0,23.25,23.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=-19.0,-18.75,22.75,23.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=-18.75,-18.5,22.25,22.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=13.75,14.0,-14.75,-14.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=14.0,14.25,-15.25,-14.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=14.25,14.5,-15.75,-15.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=14.5,14.75,-16.25,-15.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=14.75,15.0,-16.5,-16.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=14.75,15.25,-16.75,-16.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=15.0,15.25,-17.0,-16.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=15.0,15.5,-17.25,-17.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=15.25,15.5,-17.5,-17.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=15.25,15.75,-17.75,-17.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=15.5,15.75,-18.0,-17.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=15.75,16.0,-18.5,-18.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=16.0,16.25,-19.0,-18.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=16.25,16.5,-19.5,-19.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=4.0,4.25,-20.0,-19.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=4.25,4.5,-20.5,-20.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=4.5,4.75,-20.75,-20.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=4.5,5.0,-21.0,-20.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=4.75,5.0,-21.25,-21.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=5.0,5.25,-21.75,-21.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=5.25,5.5,-22.25,-21.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=5.5,5.75,-22.75,-22.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=5.75,6.0,-23.25,-22.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=6.0,6.25,-23.75,-23.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=6.25,6.5,-24.0,-23.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=6.25,6.75,-24.25,-24.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=6.5,6.75,-24.5,-24.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=6.75,7.0,-25.0,-24.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=7.0,7.25,-25.5,-25.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=7.25,7.5,-26.0,-25.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden-Wand', XB=7.5,7.75,-26.25,-26.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Laden_Wand', XB=4.5,5.0,18.25,18.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=4.75,5.75,18.0,18.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=5.5,6.5,17.75,18.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=6.25,7.25,17.5,17.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=7.0,7.75,17.25,17.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=7.5,8.25,17.0,17.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=8.0,9.0,16.75,17.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=8.75,9.25,16.5,16.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=9.0,9.75,16.25,16.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=9.5,10.0,16.0,16.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=9.75,10.5,15.75,16.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=10.25,10.75,15.5,15.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=10.5,11.25,15.25,15.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=11.0,11.5,15.0,15.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=11.25,11.875,14.75,15.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=11.75,12.125,14.5,14.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=12.0,12.5,14.25,14.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=12.25,12.75,14.0,14.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=12.5,13.0,13.75,14.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=12.75,13.25,13.5,13.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=13.0,13.5,13.25,13.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=13.25,13.75,13.0,13.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=13.5,14.0,12.75,13.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=13.75,14.25,12.5,12.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=14.0,14.5,12.25,12.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=14.25,14.5,12.0,12.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=14.5,14.75,11.75,12.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=14.75,15.0,11.25,12.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=15.0,15.25,11.0,11.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=15.25,15.5,10.75,11.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=15.25,15.75,10.5,10.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=15.5,15.75,10.25,10.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=15.75,16.0,10.0,10.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=15.75,16.25,9.75,10.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=16.0,16.25,9.5,9.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=16.25,16.5,9.0,9.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=16.5,16.75,8.5,9.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=16.75,17.0,8.0,8.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=17.0,17.25,7.5,8.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=17.25,17.5,7.0,7.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=17.25,17.75,6.75,7.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=17.5,17.75,6.25,6.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=17.5,18.0,6.0,6.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=17.75,18.0,5.5,6.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=17.75,18.25,5.25,5.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=18.0,18.25,4.5,5.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=17.75,18.0,3.25,4.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=18.0,18.25,2.75,3.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=4.5,5.0,18.25,18.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=4.75,5.75,18.0,18.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=5.5,6.5,17.75,18.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=6.25,7.0,17.5,17.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=7.0,7.5,17.25,17.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=7.5,8.25,17.0,17.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=8.0,8.75,16.75,17.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=-3.25,-2.25,18.5,18.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=2.0,3.0,18.5,18.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=-2.5,-1.0,18.75,19.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=0.5,2.25,18.75,19.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=-1.25,0.75,19.0,19.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Laden_Wand', XB=-14.0,-13.75,13.25,13.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='LAden-Wand', XB=-1.5,-0.25,-19.0,-18.75,2.8,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='LAden-Wand', XB=-0.25,1.75,-19.0,-18.75,2.8,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='LAden-Wand', XB=18.0,18.25,-0.25,1.75,2.8,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='LAden-Wand', XB=18.0,18.25,1.75,2.75,2.8,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='LAden-Wand', XB=1.75,2.5,-19.0,-18.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='LAden-Wand', XB=2.25,3.0,-18.75,-18.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='LAden-Wand', XB=-7.75,-7.25,-17.5,-17.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='LAden-Wand', XB=-7.5,-6.75,-17.75,-17.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='LAden-Wand', XB=-6.75,-6.0,-18.0,-17.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='LAden-Wand', XB=-6.0,-5.25,-18.25,-18.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='LAden-Wand', XB=-5.25,-4.25,-18.5,-18.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='LAden-Wand', XB=-4.25,-2.5,-18.75,-18.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='LAden-Wand', XB=-2.5,-1.5,-19.0,-18.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='LAden-Wand', XB=17.0,17.25,-6.25,-5.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='LAden-Wand', XB=17.25,17.5,-5.25,-4.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='LAden-Wand', XB=17.25,17.5,-4.75,-3.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='LAden-Wand', XB=13.5,14.0,-13.0,-12.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='LAden-Wand', XB=13.75,14.25,-12.75,-12.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='LAden-Wand', XB=14.0,14.5,-12.5,-12.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='LAden-Wand', XB=14.25,14.5,-12.25,-12.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='LAden-Wand', XB=14.25,14.75,-12.0,-11.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='LAden-Wand', XB=14.5,15.0,-11.75,-11.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='LAden-Wand', XB=14.75,15.25,-11.5,-11.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='LAden-Wand', XB=15.0,15.5,-11.25,-11.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='LAden-Wand', XB=15.25,15.5,-11.0,-10.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='LAden-Wand', XB=15.5,15.75,-10.75,-10.5,2.75,3.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='LAden-Wand', XB=15.5,16.0,-10.5,-10.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='LAden-Wand', XB=15.75,16.0,-10.25,-10.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='LAden-Wand', XB=15.75,16.25,-10.0,-9.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='LAden-Wand', XB=16.0,16.5,-9.75,-9.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='LAden-Wand', XB=16.25,16.5,-9.5,-9.0,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='LAden-Wand', XB=16.25,16.75,-9.0,-8.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='LAden-Wand', XB=16.5,16.75,-8.75,-8.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='LAden-Wand', XB=16.75,17.0,-8.5,-7.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='LAden-Wand', XB=17.0,17.25,-8.0,-7.5,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='LAden-Wand', XB=17.75,18.0,-2.5,-1.75,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='LAden-Wand', XB=17.5,17.75,-3.75,-2.25,2.75,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='LAden-Wand', XB=17.75,18.0,-1.75,0.25,2.8,5.0, COLOR='GRAY 80', SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=-14.25,-13.75,13.75,14.0,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_in', XB=-14.25,-13.75,13.5,13.75,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_in', XB=-14.0,-13.5,13.25,13.5,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_in', XB=-14.25,-13.75,13.0,13.25,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_in', XB=-19.0,-18.75,3.0,3.5,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_in', XB=-19.5,-19.25,2.5,2.75,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_in', XB=-19.25,-18.75,2.75,3.0,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_in', XB=-24.5,-24.25,-0.25,0.0,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_in', XB=-24.25,-23.75,0.0,0.25,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_in', XB=-23.75,-23.25,0.25,0.5,0.0,5.0, SURF_ID='BETON'/ 
&OBST ID='Wall_in', XB=13.0,13.25,-13.5,-13.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=2.75,3.5,-18.75,-18.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=3.5,4.0,-19.5,-19.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=3.5,4.25,-19.75,-19.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=3.75,4.0,-20.0,-19.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=-4.5,-4.0,19.5,19.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=-4.5,-4.0,19.25,19.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=-4.25,-3.75,19.0,19.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=-4.25,-3.75,18.75,19.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=-4.0,-3.25,18.5,18.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=3.0,4.0,18.5,18.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=3.75,4.0,18.75,19.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=3.75,4.5,18.25,18.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=4.5,4.75,21.75,22.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=4.0,4.25,19.5,20.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=4.25,4.5,20.5,22.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=17.0,17.25,-7.5,-7.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=17.25,18.0,-7.25,-6.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=17.25,18.0,-6.75,-6.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=17.5,18.0,-6.5,-6.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=18.0,18.75,-7.25,-7.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=18.5,19.25,-7.5,-7.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=13.75,14.0,-14.5,-14.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=13.5,13.75,-14.25,-13.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=13.25,13.5,-13.75,-13.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=20.25,20.75,-8.25,-8.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=19.75,20.5,-8.0,-7.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=19.0,20.0,-7.75,-7.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=21.87,22.63,-9.0,-8.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=21.5,22.25,-8.75,-8.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=21.0,21.75,-8.5,-8.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=20.75,21.25,-8.25,-8.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=-4.5,-4.0,19.5,19.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=-4.5,-4.0,19.25,19.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=-4.25,-3.75,19.0,19.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=-4.25,-3.75,18.75,19.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=-4.0,-3.25,18.5,18.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=3.0,4.0,18.5,18.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=3.75,4.0,18.75,19.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=3.75,4.5,18.25,18.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=4.5,4.75,21.5,23.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=4.75,5.0,22.75,23.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=4.75,5.0,23.75,24.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=4.0,4.25,19.25,20.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=4.25,4.5,20.25,21.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=-25.5,-25.25,30.0,30.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=-25.0,-24.75,30.25,30.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=-24.75,-24.25,30.5,30.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=-24.5,-24.0,30.75,31.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=-24.0,-23.5,31.0,31.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=-23.5,-23.25,31.25,31.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=-23.25,-23.0,30.75,31.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=-23.0,-22.75,30.25,30.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=-14.75,-14.25,38.5,38.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=-15.0,-14.75,39.0,39.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=-15.0,-14.75,38.75,39.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=-17.25,-16.75,43.25,43.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=-16.75,-16.5,43.25,44.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=-17.25,-17.0,43.0,43.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=-17.25,-17.0,43.0,43.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=5.75,6.0,28.25,33.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=4.75,5.0,24.0,24.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=5.0,5.25,24.25,25.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=5.25,5.5,25.25,26.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=5.5,5.75,26.5,27.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=5.75,6.0,19.75,28.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=-7.0,-4.0,34.0,34.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=-6.25,-0.5,33.75,34.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=-12.25,-11.75,34.0,34.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=-12.5,-12.25,34.0,34.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=-12.25,-12.0,33.75,34.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=-12.0,-11.75,33.5,33.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=7.5,7.75,-26.75,-26.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=7.75,8.0,-27.0,-26.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=7.87,8.5,-27.5,-27.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=13.0,13.25,-13.5,-13.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=13.25,13.5,-13.75,-13.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=13.5,13.75,-14.25,-13.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=13.75,14.0,-14.5,-14.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=13.25,13.75,-13.25,-13.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=2.75,3.5,-18.75,-18.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=3.25,3.75,-19.25,-18.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=3.5,4.0,-19.5,-19.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=3.5,4.25,-19.75,-19.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall_in', XB=3.75,4.0,-20.0,-19.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=3.5,3.75,20.25,21.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=3.75,4.0,21.0,21.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=3.75,4.5,21.75,22.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=4.5,4.75,20.0,20.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=4.75,5.0,21.5,21.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=4.75,5.0,20.25,21.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=3.25,3.5,19.25,19.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=3.5,3.75,19.75,20.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=4.25,4.5,19.0,19.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=4.5,4.75,19.25,19.5,0.0,0.25, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=4.5,4.75,19.5,19.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-16.75,-12.37,44.0,44.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-12.37,-8.75,44.0,44.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-8.75,-8.5,38.75,44.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-8.75,0.87,38.5,38.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-0.5,6.0,33.75,34.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-29.13,-28.63,41.5,41.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-30.5,-29.5,39.25,39.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-30.25,-29.75,39.0,39.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-28.87,-28.37,41.25,41.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-30.5,-29.75,39.0,39.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-30.25,-29.75,38.75,39.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-28.63,-28.13,40.75,41.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-30.0,-29.0,39.5,39.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-30.0,-29.5,38.25,38.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-30.0,-29.63,43.0,44.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-29.75,-29.25,38.0,38.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-29.75,-29.25,42.75,43.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-29.75,-29.0,37.75,38.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-29.75,-29.0,42.5,42.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-29.5,-28.5,39.75,40.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-29.5,-29.0,37.5,37.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-29.5,-29.0,42.25,42.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-29.5,-28.75,37.25,37.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-29.5,-28.75,42.0,42.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-29.25,-28.75,37.0,37.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-29.25,-28.75,41.75,42.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-29.25,-28.5,36.75,37.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-29.0,-28.0,40.0,40.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-29.0,-28.5,36.5,36.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-29.0,-28.25,36.25,36.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-28.75,-28.25,36.0,36.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-28.5,-28.0,40.5,40.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-28.5,-27.75,40.25,40.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-28.5,-28.0,35.5,36.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-28.25,-27.75,35.25,35.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-27.0,-26.5,32.75,33.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-26.75,-26.25,32.25,32.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-26.5,-26.0,31.75,32.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-26.25,-25.75,31.5,31.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-26.25,-25.5,31.25,31.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-26.0,-25.5,31.0,31.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-26.0,-25.25,30.75,31.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-25.75,-25.25,30.5,30.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-25.75,-25.0,30.25,30.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-19.0,-18.75,21.25,21.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-18.75,-18.0,21.5,21.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-18.5,-18.25,22.0,22.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-18.5,-18.0,21.75,22.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-18.0,-17.75,21.25,21.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-22.0,-21.5,19.75,20.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-21.5,-21.0,20.0,20.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-21.0,-20.5,20.25,20.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-20.75,-20.0,20.5,20.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-20.25,-19.75,20.75,21.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-19.75,-19.25,21.0,21.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-19.25,-19.0,21.25,21.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=7.87,8.75,-27.75,-27.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=8.25,8.75,-28.0,-27.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=8.5,9.0,-28.5,-28.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=8.75,9.25,-29.0,-28.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=8.75,9.5,-29.25,-29.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=9.0,9.5,-29.5,-29.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=9.25,9.75,-29.75,-29.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=9.25,10.0,-30.0,-29.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=9.5,10.0,-30.25,-30.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=9.5,10.0,-30.5,-30.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=9.5,10.25,-30.75,-30.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=9.75,10.25,-31.0,-30.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=9.75,10.5,-31.25,-31.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=7.0,8.25,-27.25,-27.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=7.25,7.75,-27.0,-26.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=10.0,10.75,-31.75,-31.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=10.0,10.5,-31.5,-31.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=10.25,10.75,-32.0,-31.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=10.25,11.0,-32.25,-32.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=10.5,11.0,-32.5,-32.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=10.75,11.25,-33.0,-32.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=11.0,11.5,-33.25,-33.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=11.0,11.75,-33.5,-33.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=11.25,11.75,-33.75,-33.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=11.25,12.0,-34.0,-33.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=11.5,12.0,-34.25,-34.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=11.75,12.25,-34.75,-34.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=12.0,12.5,-35.25,-34.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=12.25,12.75,-35.5,-35.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=12.25,13.0,-35.75,-35.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=12.5,13.0,-36.0,-35.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=14.0,14.75,-39.0,-38.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=14.25,14.75,-39.25,-39.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=14.25,14.75,-39.5,-39.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-8.5,-8.25,-17.25,-17.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-8.25,-8.0,-17.25,-17.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=-8.5,-7.75,-17.5,-17.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=16.25,22.75,-19.5,-19.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=22.5,23.25,-19.25,-19.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=23.0,23.75,-19.0,-18.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=23.5,24.25,-18.75,-18.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=24.0,24.75,-18.5,-18.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=24.5,25.25,-18.25,-18.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=25.0,25.75,-18.0,-17.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=25.5,26.25,-17.75,-17.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=22.63,23.13,-9.25,-8.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=26.0,26.75,-17.5,-17.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=22.745,23.245,-9.75,-9.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=23.005,23.505,-10.0,-9.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=23.005,23.745,-10.25,-10.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=26.5,27.25,-17.25,-17.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=23.245,23.745,-10.5,-10.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=23.245,24.005,-10.75,-10.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=23.505,24.005,-11.0,-10.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=23.505,24.245,-11.25,-11.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=23.745,24.245,-11.5,-11.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=27.25,27.75,-17.5,-17.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=27.5,28.0,-18.0,-17.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=27.75,28.25,-18.25,-18.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=27.75,28.5,-18.5,-18.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=28.0,28.5,-18.75,-18.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=28.0,28.75,-19.0,-18.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=28.25,28.75,-19.25,-19.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=28.25,29.0,-19.5,-19.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=13.5,14.25,-38.25,-38.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=13.75,14.25,-38.5,-38.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=13.87,14.63,-38.75,-38.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=12.75,13.63,-37.0,-36.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=13.0,13.63,-37.25,-37.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=13.0,13.75,-37.5,-37.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=13.25,14.0,-38.0,-37.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=12.5,13.25,-36.25,-36.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=12.75,13.25,-36.5,-36.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=12.75,13.5,-36.75,-36.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=25.75,26.25,-14.75,-14.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=26.0,26.5,-15.25,-14.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=26.25,26.75,-15.5,-15.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=26.25,27.0,-15.75,-15.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=26.5,27.0,-16.0,-15.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=26.5,27.25,-16.25,-16.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=26.75,27.25,-16.5,-16.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=26.75,27.5,-16.75,-16.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=27.0,27.5,-17.0,-16.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=24.005,24.505,-12.0,-11.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=24.245,24.745,-12.5,-12.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=24.505,25.005,-12.75,-12.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=24.505,25.245,-13.0,-12.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=24.745,25.245,-13.25,-13.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=25.0,25.5,-13.5,-13.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=25.25,25.5,-13.75,-13.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=25.25,25.75,-14.0,-13.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=25.5,26.0,-14.25,-14.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=17.25,17.75,-7.5,-7.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=17.5,18.25,-7.75,-7.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=18.0,18.75,-8.0,-7.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=18.75,19.5,-8.25,-8.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=19.25,20.25,-8.5,-8.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wall', XB=5.75,29.25,28.75,29.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Obstruction #253', XB=72.5,81.75,23.0,23.5,3.25,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=72.5,81.75,17.5,18.0,3.25,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Unterzug_r[1]', XB=71.5,72.5,5.75,33.75,3.375,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Unterzug_r[1]', XB=28.5,29.5,-19.5,29.25,4.125,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Unterzug_r[1]', XB=42.75,43.75,-13.75,17.5,4.125,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Unterzug_m_u[1][1][1]', XB=5.5,19.0,-6.5,-5.25,4.125,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Unterzug_m_u', XB=-0.75,0.25,-19.5,-7.75,4.125,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Unterzug_m_u', XB=-0.75,0.25,-19.5,-7.75,4.125,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Unterzug_m-o', XB=-0.75,0.25,7.75,22.5,4.125,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Unterzug_m-o', XB=-0.75,0.25,7.75,31.25,4.125,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Unterzug_m_u[1][1][1][1]', XB=5.5,19.25,5.25,6.5,4.125,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Unterzug_r[1]', XB=57.25,58.25,5.75,33.75,4.125,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Unterzug_r[1]', XB=43.0,72.0,6.5,7.5,4.125,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Unterzug_r', XB=14.75,15.75,-39.25,29.0,4.125,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Unterzug_r[1]', XB=42.5,44.0,17.0,33.75,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Obstruction #253', XB=29.5,42.75,7.5,7.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=29.5,42.75,-4.625,-4.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=29.5,41.25,-5.875,-5.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=29.5,40.25,-7.0,-6.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=29.5,39.5,-8.125,-7.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=29.5,37.646447,-9.375,-9.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=29.5,37.0,-10.625,-10.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #242', XB=15.5,29.5,1.75,2.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Rest', XB=0.25,15.5,28.75,29.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='rest', XB=-29.0,-8.5,41.0,41.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='rest', XB=-29.5,-8.5,42.25,42.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='rest', XB=-27.0,-0.75,18.75,19.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='rest', XB=-29.75,-8.5,43.5,44.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='rest', XB=-29.75,-8.5,39.75,40.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='rest', XB=-29.75,-8.5,38.75,39.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='rest', XB=-27.5,-0.5,33.75,34.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=8.5,29.0,-3.0,-2.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #255', XB=7.5,29.0,-5.5,-5.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #257', XB=3.25,29.0,-8.0,-7.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #259', XB=0.25,29.0,-10.25,-9.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #260', XB=0.25,29.0,-12.75,-12.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #263', XB=0.25,30.25,-15.0,-14.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #264', XB=0.25,30.25,-17.5,-17.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #265[1]', XB=0.25,29.25,-19.5,-19.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=8.875,29.0,-0.5,0.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=8.5,29.0,1.75,2.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=7.5,29.0,4.25,4.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=6.25,29.0,6.5,7.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=-1.25,29.0,9.0,9.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=-14.125,29.0,11.5,12.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=-14.125,29.0,13.75,14.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=-14.125,29.0,16.25,16.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=-14.125,29.0,18.5,19.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=-14.125,29.0,21.0,21.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=-14.125,29.0,23.5,24.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=-14.125,29.0,25.75,26.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=29.25,71.5,26.75,27.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=-14.125,29.0,28.25,28.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=29.25,71.5,25.5,25.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=29.25,71.5,24.375,24.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=29.25,71.5,23.25,23.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=29.25,71.5,22.0,22.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=29.25,71.5,20.375,20.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=29.25,71.5,19.25,19.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=29.25,71.5,18.0,18.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=29.25,71.5,16.875,17.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=29.25,71.5,15.625,16.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=29.25,71.5,14.375,14.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=29.25,71.5,13.25,13.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=29.25,71.5,12.0,12.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=29.25,71.5,10.875,11.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=29.25,71.5,9.625,10.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=29.25,71.5,8.375,8.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=29.5,50.25,2.5,2.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=29.5,49.25,1.375,1.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=29.5,48.0,0.25,0.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=29.5,46.75,-1.0,-0.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=29.5,42.75,-2.25,-1.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=29.5,42.75,-3.5,-3.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=29.5,51.0,3.75,4.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=29.5,52.25,5.0,5.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=29.5,42.75,6.25,6.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=43.25,71.25,7.0,7.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=29.25,71.5,28.0,28.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=29.25,71.5,29.25,29.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=29.25,71.5,30.5,30.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=29.25,71.5,31.75,32.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Obstruction #253', XB=29.25,71.5,32.75,33.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Ring_', XB=-8.5,-8.0,-0.75,0.75,4.25,5.25, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Ring_', XB=-1.0,-0.75,-8.25,-7.75,4.25,5.25, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Ring_', XB=0.25,0.75,-8.25,-7.75,4.25,5.25, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Ring_', XB=7.5,8.0,-0.75,1.0,4.25,5.25, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=-9.0,-8.5,-5.25,5.25,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=8.0,8.5,-5.25,5.25,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=-6.0,-5.25,6.25,6.5,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=-6.0,-5.75,6.0,6.25,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=-6.0,-5.0,6.5,6.75,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=-5.5,-4.5,6.75,7.0,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=-5.0,-4.0,7.0,7.25,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=-4.75,-3.75,7.25,7.5,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=-4.25,-3.25,7.5,7.75,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=-3.75,-2.75,7.75,8.0,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=-3.5,-2.5,8.0,8.25,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=-3.0,-2.0,8.25,8.5,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=-2.5,-1.5,8.5,8.75,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=-2.0,-1.25,8.75,9.0,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=-1.75,-0.75,9.0,9.25,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=-1.25,-0.75,9.25,9.5,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=-1.0,-0.75,9.5,9.75,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=0.25,0.75,9.25,9.5,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=0.25,0.5,9.5,9.75,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=0.25,1.25,9.0,9.25,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=0.75,1.75,8.75,9.0,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=1.25,2.0,8.5,8.75,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=1.5,2.5,8.25,8.5,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=2.0,3.0,8.0,8.25,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=2.25,3.25,7.75,8.0,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=2.75,3.75,7.5,7.75,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=3.25,4.0,7.25,7.5,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=3.5,4.5,7.0,7.25,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=4.0,5.0,6.75,7.0,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=4.5,5.5,6.5,6.75,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=4.75,5.5,6.25,6.5,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=5.25,5.5,6.0,6.25,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=-6.25,-5.75,-6.25,-6.0,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=-6.25,-6.0,-6.0,-5.75,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=-6.25,-5.25,-6.5,-6.25,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=-5.75,-4.75,-6.75,-6.5,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=-5.5,-4.5,-7.0,-6.75,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=-5.0,-4.0,-7.25,-7.0,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=-4.5,-3.5,-7.5,-7.25,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=-4.25,-3.25,-7.75,-7.5,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=-3.75,-2.75,-8.0,-7.75,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=-3.25,-2.25,-8.25,-8.0,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=-2.75,-1.75,-8.5,-8.25,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=-2.5,-1.5,-8.75,-8.5,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=-2.0,-1.0,-9.0,-8.75,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=-1.5,-0.5,-9.25,-9.0,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=-1.25,-0.25,-9.5,-9.25,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=-0.75,-0.5,-9.75,-9.5,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=0.0,0.75,-9.5,-9.25,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=0.25,0.5,-9.75,-9.5,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=0.25,1.25,-9.25,-9.0,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=0.5,1.5,-9.0,-8.75,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=1.0,2.0,-8.75,-8.5,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=1.5,2.5,-8.5,-8.25,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=1.75,2.75,-8.25,-8.0,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=2.25,3.25,-8.0,-7.75,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=2.75,3.75,-7.75,-7.5,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=3.0,4.0,-7.5,-7.25,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=3.5,4.5,-7.25,-7.0,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=4.0,4.75,-7.0,-6.75,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=4.25,5.25,-6.75,-6.5,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=4.75,5.75,-6.5,-6.25,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=5.25,5.75,-6.25,-6.0,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Rigel um Ring', XB=5.5,5.75,-6.0,-5.75,4.25,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=20.0,21.0,-4.75,6.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=21.5,23.5,-7.75,-7.25,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=20.75,23.0,-7.0,-6.5,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=20.25,20.75,-7.25,-6.5,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=21.0,21.5,-8.0,-7.25,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=23.25,23.75,-7.25,7.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=22.5,23.04749,-6.5,6.75,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=17.25,17.75,14.904382,17.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=17.75,18.25,15.0,17.5,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=25.757338,26.75,-9.25,-2.75,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=27.5,28.25,-9.75,-0.25,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=13.25,16.25,18.25,19.0,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=16.75,17.25,18.25,19.5,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=13.5,17.25,19.25,19.75,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=12.75,13.5,19.5,21.25,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=7.0,7.5,22.0,23.513508,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=6.25,7.5,23.5,28.75,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=7.0,25.5,25.0,25.75,3.75,4.0, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=7.0,20.25,23.75,24.5,3.75,4.0, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=19.5,20.25,21.0,23.75,3.75,4.0, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=24.75,25.5,22.25,25.0,3.75,4.0, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=20.0,21.75,-6.25,-5.75,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=21.5,22.0,-5.75,-3.25,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=21.25,22.5,-3.25,6.5,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=15.75,17.0,14.312334,17.0,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=13.5,16.25,16.0,17.5,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK3.75_OK4.0', XB=20.25,26.5,-4.5,-4.0,3.75,4.0, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK3.75_OK4.0', XB=20.25,26.25,-3.25,-2.75,3.75,4.0, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK3.75_OK4.0', XB=21.5,27.5,-2.0,-1.5,3.75,4.0, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK3.75_OK4.0', XB=21.75,27.5,-0.75,-0.25,3.75,4.0, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK3.75_OK4.0', XB=18.25,21.5,-1.25,-0.75,3.75,4.0, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK3.75_OK4.0', XB=18.25,21.75,0.5,1.0,3.75,4.0, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK3.75_OK4.0', XB=17.5,21.75,3.0,3.5,3.75,4.0, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK3.75_OK4.0', XB=16.75,21.25,6.5,7.0,3.75,4.0, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK3.75_OK4.0', XB=16.0,19.75,8.75,9.25,3.75,4.0, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK3.75_OK4.0', XB=7.0,10.75,18.75,19.25,3.75,4.0, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK3.75_OK4.0', XB=7.0,7.5,16.75,19.25,3.75,4.0, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=70.25,71.25,12.75,23.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=52.5,54.0,21.25,26.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=51.75,56.75,21.5,22.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=56.0,56.75,8.25,25.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=50.0,51.5,27.5,30.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=51.0,52.5,27.0,28.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=51.75,53.5,26.25,27.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=58.25,59.0,7.5,26.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=55.25,56.0,29.25,31.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=56.0,62.25,30.5,31.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=59.0,70.25,21.25,22.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=63.25,64.25,22.0,25.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=30.25,31.0,18.0,24.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=31.75,32.5,17.75,21.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=30.0,30.75,16.75,17.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=31.0,32.0,20.75,21.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=30.25,31.75,17.5,18.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=30.25,32.75,24.0,30.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=30.25,31.75,30.75,34.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=27.75,30.25,30.5,32.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=32.75,56.75,25.5,26.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=32.75,46.25,24.25,25.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=31.0,42.25,23.25,24.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=31.0,37.0,22.0,22.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=34.75,35.5,18.25,22.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=36.25,37.0,-7.5,22.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=37.5,38.0,-1.25,24.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=37.5,45.0,-1.75,-1.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=41.75,42.5,-3.75,23.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=38.25,41.75,19.5,20.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.0,41.0,20.0,23.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=38.25,38.75,20.0,27.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=32.75,56.0,28.5,29.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=48.0,49.25,20.75,32.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=37.0,39.25,-7.5,-7.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=45.25,46.5,18.75,24.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=46.5,48.5,20.5,21.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=44.25,45.5,8.75,19.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=44.5,45.0,0.0,8.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=51.0,51.75,21.75,27.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=49.25,51.0,30.25,31.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=29.75,30.25,-9.0,16.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=26.5,27.5,-9.0,0.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=26.5,28.5,0.5,1.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=27.25,28.5,1.25,17.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=26.5,28.25,17.0,20.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=27.5,28.25,21.5,24.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=25.25,28.25,20.75,21.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=25.25,26.75,21.5,26.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=26.75,30.25,24.75,26.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=24.75,25.5,-8.75,-0.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=24.75,25.75,-0.75,9.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=20.5,21.5,15.5,25.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=16.5,20.75,24.75,25.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=16.25,17.5,25.75,28.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=11.5,12.0,20.25,28.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=10.75,11.25,26.75,28.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=11.25,11.5,26.75,27.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=12.25,13.5,21.25,28.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=13.5,17.5,21.5,22.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=13.5,17.5,22.5,23.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=17.5,18.25,21.0,23.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=16.5,18.25,20.5,21.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=25.0,25.5,10.0,10.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=24.0,24.5,11.5,12.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=23.0,23.5,13.0,13.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='W', XB=7.5,8.0,-1.0,1.0,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.25,7.75,1.0,2.0,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.0,7.5,2.0,3.0,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=6.75,7.25,3.0,3.5,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=6.5,7.0,3.5,4.0,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=6.25,6.75,4.0,4.5,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=5.75,6.5,4.5,5.0,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=5.25,5.75,5.0,5.5,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=4.75,5.25,5.25,6.0,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=4.25,4.75,5.75,6.75,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=3.75,4.25,6.5,7.0,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=3.25,3.75,6.75,7.25,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=2.75,3.25,7.0,7.5,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=1.75,2.75,7.25,7.75,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=0.75,1.75,7.5,8.0,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-1.25,0.75,7.75,8.25,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.25,7.75,-2.0,-1.0,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.0,7.5,-3.0,-2.0,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=6.75,7.25,-3.5,-3.0,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=6.5,7.0,-4.0,-3.5,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=6.25,6.75,-4.5,-4.0,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=5.75,6.5,-5.0,-4.5,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=5.25,5.75,-5.5,-5.0,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=4.75,5.25,-6.0,-5.25,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=4.25,4.75,-6.75,-5.75,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=3.75,4.25,-7.0,-6.5,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=3.25,3.75,-7.25,-6.75,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=2.75,3.25,-7.5,-7.0,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=1.75,2.75,-7.75,-7.25,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=0.75,1.75,-8.0,-7.5,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-1.25,0.75,-8.25,-7.75,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.5,-8.0,-1.0,1.0,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.25,-7.75,-2.0,-1.0,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.0,-7.5,-3.0,-2.0,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-7.75,-7.25,-3.5,-3.0,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-7.5,-7.0,-4.0,-3.5,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-7.25,-6.75,-4.5,-4.0,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-7.0,-6.25,-5.0,-4.5,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-6.25,-5.75,-5.5,-5.0,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-5.75,-5.25,-6.0,-5.25,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-5.25,-4.75,-6.75,-5.75,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-4.75,-4.25,-7.0,-6.5,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-4.25,-3.75,-7.25,-6.75,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-3.75,-3.25,-7.5,-7.0,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-3.25,-2.25,-7.75,-7.25,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-2.25,-1.25,-8.0,-7.5,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.25,-7.75,1.0,2.0,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.0,-7.5,2.0,3.0,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-7.75,-7.25,3.0,3.5,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-7.5,-7.0,3.5,4.0,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-7.25,-6.75,4.0,4.5,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-7.0,-6.25,4.5,5.0,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-6.25,-5.75,5.0,5.5,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-5.75,-5.25,5.25,6.0,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-5.25,-4.75,5.75,6.75,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-4.75,-4.25,6.5,7.0,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-4.25,-3.75,6.75,7.25,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-3.75,-3.25,7.0,7.5,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-3.25,-2.25,7.25,7.75,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-2.25,-1.25,7.5,8.0,2.0,2.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.75,8.25,-1.0,1.0,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.5,8.0,1.0,2.0,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.25,7.75,2.0,3.0,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.0,7.5,3.0,3.5,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=6.75,7.25,3.5,4.0,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=6.5,7.0,4.0,4.5,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=6.25,6.75,4.5,5.0,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=5.75,6.5,5.0,5.5,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=5.25,5.75,5.25,6.0,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=4.75,5.25,5.75,6.75,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=4.25,4.75,6.5,7.0,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=3.75,4.25,6.75,7.25,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=3.25,3.75,7.0,7.5,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=2.75,3.25,7.25,7.75,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=1.75,2.75,7.5,8.0,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=0.75,1.75,7.75,8.25,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-1.25,0.75,8.0,8.5,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.5,8.0,-2.0,-1.0,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.25,7.75,-3.0,-2.0,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.0,7.5,-3.5,-3.0,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=6.75,7.25,-4.0,-3.5,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=6.5,7.0,-4.5,-4.0,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=6.25,6.75,-5.0,-4.5,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=5.75,6.5,-5.5,-5.0,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=5.25,5.75,-6.0,-5.25,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=4.75,5.25,-6.75,-5.75,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=4.25,4.75,-7.0,-6.5,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=3.75,4.25,-7.25,-6.75,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=3.25,3.75,-7.5,-7.0,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=2.75,3.25,-7.75,-7.25,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=1.75,2.75,-8.0,-7.5,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=0.75,1.75,-8.25,-7.75,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-1.25,0.75,-8.5,-8.0,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.75,-8.25,-1.0,1.0,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.5,-8.0,-2.0,-1.0,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.25,-7.75,-3.0,-2.0,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.0,-7.5,-3.5,-3.0,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-7.75,-7.25,-4.0,-3.5,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-7.5,-7.0,-4.5,-4.0,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-7.25,-6.75,-5.0,-4.5,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-7.0,-6.25,-5.5,-5.0,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-6.25,-5.75,-6.0,-5.25,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-5.75,-5.25,-6.75,-5.75,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-5.25,-4.75,-7.0,-6.5,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-4.75,-4.25,-7.25,-6.75,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-4.25,-3.75,-7.5,-7.0,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-3.75,-3.25,-7.75,-7.25,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-3.25,-2.25,-8.0,-7.5,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-2.25,-1.25,-8.25,-7.75,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.5,-8.0,1.0,2.0,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.25,-7.75,2.0,3.0,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.0,-7.5,3.0,3.5,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-7.75,-7.25,3.5,4.0,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-7.5,-7.0,4.0,4.5,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-7.25,-6.75,4.5,5.0,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-7.0,-6.25,5.0,5.5,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-6.25,-5.75,5.25,6.0,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-5.75,-5.25,5.75,6.75,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-5.25,-4.75,6.5,7.0,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-4.75,-4.25,6.75,7.25,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-4.25,-3.75,7.0,7.5,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-3.75,-3.25,7.25,7.75,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-3.25,-2.25,7.5,8.0,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-2.25,-1.25,7.75,8.25,2.5,3.0, SURF_ID='GLAS'/ 
&OBST ID='W', XB=8.0,8.5,-1.0,1.0,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.75,8.25,1.0,2.0,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.5,8.0,2.0,3.0,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.25,7.75,3.0,3.5,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.0,7.5,3.5,4.0,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=6.75,7.5,4.0,4.5,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=6.5,7.25,4.5,5.0,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=6.0,7.0,5.0,5.5,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=5.5,6.25,5.5,6.5,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=4.75,5.75,6.0,7.0,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=4.25,4.75,6.75,7.25,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=3.75,4.25,7.0,7.5,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=3.25,3.75,7.25,7.75,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=2.75,3.25,7.5,8.0,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=1.75,2.75,7.75,8.25,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=0.75,1.75,8.0,8.5,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-1.25,0.75,8.25,8.75,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.75,8.25,-2.0,-1.0,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.5,8.0,-3.0,-2.0,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.25,7.75,-3.5,-3.0,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.0,7.5,-4.0,-3.5,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=6.75,7.5,-4.5,-4.0,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=6.5,7.25,-5.0,-4.5,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=6.0,7.0,-5.5,-5.0,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=5.5,6.25,-6.5,-5.5,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=4.75,5.75,-7.0,-6.0,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=4.25,4.75,-7.25,-6.75,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=3.75,4.25,-7.5,-7.0,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=3.25,3.75,-7.75,-7.25,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=2.75,3.25,-8.0,-7.5,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=1.75,2.75,-8.25,-7.75,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=0.75,1.75,-8.5,-8.0,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-1.25,0.75,-8.75,-8.25,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-9.0,-8.5,-1.0,1.0,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.75,-8.25,-2.0,-1.0,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.5,-8.0,-3.0,-2.0,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.25,-7.75,-3.5,-3.0,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.0,-7.5,-4.0,-3.5,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.0,-7.25,-4.5,-4.0,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-7.75,-7.0,-5.0,-4.5,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-7.5,-6.5,-5.5,-5.0,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-6.75,-6.0,-6.5,-5.5,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-6.25,-5.25,-7.0,-6.0,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-5.25,-4.75,-7.25,-6.75,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-4.75,-4.25,-7.5,-7.0,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-4.25,-3.75,-7.75,-7.25,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-3.75,-3.25,-8.0,-7.5,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-3.25,-2.25,-8.25,-7.75,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-2.25,-1.25,-8.5,-8.0,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.75,-8.25,1.0,2.0,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.5,-8.0,2.0,3.0,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.25,-7.75,3.0,3.5,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.0,-7.5,3.5,4.0,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.0,-7.25,4.0,4.5,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-7.75,-7.0,4.5,5.0,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-7.5,-6.5,5.0,5.5,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-6.75,-6.0,5.5,6.5,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-6.25,-5.25,6.0,7.0,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-5.25,-4.75,6.75,7.25,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-4.75,-4.25,7.0,7.5,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-4.25,-3.75,7.25,7.75,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-3.75,-3.25,7.5,8.0,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-3.25,-2.25,7.75,8.25,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-2.25,-1.25,8.0,8.5,3.0,3.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=8.25,8.75,-1.0,1.0,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=8.0,8.5,1.0,2.0,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.75,8.25,2.0,3.0,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.5,8.0,3.0,3.5,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.25,7.75,3.5,4.0,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.0,7.5,4.0,4.5,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=6.75,7.25,4.5,5.0,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=6.5,7.0,5.0,5.5,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=6.25,6.75,5.5,6.0,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=6.0,6.5,6.0,6.5,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=5.25,6.0,6.5,7.0,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=4.75,5.25,6.75,7.25,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=4.25,4.75,7.0,7.5,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=3.75,4.25,7.25,7.75,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=3.25,3.75,7.5,8.0,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=2.75,3.25,7.75,8.25,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=1.75,2.75,8.0,8.5,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=0.75,1.75,8.25,8.75,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-1.25,0.75,8.5,9.0,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=8.0,8.5,-2.0,-1.0,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.75,8.25,-3.0,-2.0,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.5,8.0,-3.5,-3.0,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.25,7.75,-4.0,-3.5,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.0,7.5,-4.5,-4.0,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=6.75,7.25,-5.0,-4.5,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=6.5,7.0,-5.5,-5.0,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=6.25,6.75,-6.0,-5.5,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=6.0,6.5,-6.5,-6.0,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=5.25,6.0,-7.0,-6.5,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=4.75,5.25,-7.25,-6.75,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=4.25,4.75,-7.5,-7.0,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=3.75,4.25,-7.75,-7.25,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=3.25,3.75,-8.0,-7.5,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=2.75,3.25,-8.25,-7.75,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=1.75,2.75,-8.5,-8.0,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=0.75,1.75,-8.75,-8.25,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-1.25,0.75,-9.0,-8.5,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-9.25,-8.75,-1.0,1.0,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-9.0,-8.5,-2.0,-1.0,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.75,-8.25,-3.0,-2.0,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.5,-8.0,-3.5,-3.0,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.25,-7.75,-4.0,-3.5,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.0,-7.5,-4.5,-4.0,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-7.75,-7.25,-5.0,-4.5,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-7.5,-7.0,-5.5,-5.0,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-7.25,-6.75,-6.0,-5.5,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-7.0,-6.5,-6.5,-6.0,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-6.5,-5.75,-7.0,-6.5,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-5.75,-5.25,-7.25,-6.75,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-5.25,-4.75,-7.5,-7.0,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-4.75,-4.25,-7.75,-7.25,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-4.25,-3.75,-8.0,-7.5,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-3.75,-3.25,-8.25,-7.75,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-3.25,-2.25,-8.5,-8.0,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-2.25,-1.25,-8.75,-8.25,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-9.0,-8.5,1.0,2.0,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.75,-8.25,2.0,3.0,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.5,-8.0,3.0,3.5,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.25,-7.75,3.5,4.0,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.0,-7.5,4.0,4.5,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-7.75,-7.25,4.5,5.0,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-7.5,-7.0,5.0,5.5,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-7.25,-6.75,5.5,6.0,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-7.0,-6.5,6.0,6.5,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-6.5,-5.75,6.5,7.0,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-5.75,-5.25,6.75,7.25,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-5.25,-4.75,7.0,7.5,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-4.75,-4.25,7.25,7.75,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-4.25,-3.75,7.5,8.0,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-3.75,-3.25,7.75,8.25,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-3.25,-2.25,8.0,8.5,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-2.25,-1.25,8.25,8.75,3.75,4.5, SURF_ID='GLAS'/ 
&OBST ID='W', XB=8.5,9.0,-1.0,1.0,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=8.25,8.75,1.0,2.0,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=8.0,8.5,2.0,3.0,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.75,8.25,3.0,3.5,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.5,8.0,3.5,4.0,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.25,7.75,4.0,4.5,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.0,7.5,4.5,5.0,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=6.75,7.25,5.0,5.5,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=6.5,7.0,5.5,6.0,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=6.25,6.75,6.0,6.75,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=6.0,6.5,6.5,7.0,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=5.75,6.25,6.75,7.25,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=4.75,5.75,7.0,7.5,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=4.25,4.75,7.25,7.75,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=3.75,4.25,7.5,8.0,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=3.25,3.75,7.75,8.25,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=2.75,3.25,8.0,8.5,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=1.75,2.75,8.25,8.75,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=0.75,1.75,8.5,9.0,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-1.25,0.75,8.75,9.25,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=8.25,8.75,-2.0,-1.0,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=8.0,8.5,-3.0,-2.0,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.75,8.25,-3.5,-3.0,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.5,8.0,-4.0,-3.5,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.25,7.75,-4.5,-4.0,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.0,7.5,-5.0,-4.5,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=6.75,7.25,-5.5,-5.0,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=6.5,7.0,-6.0,-5.5,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=6.25,6.75,-6.75,-6.0,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=6.0,6.5,-7.0,-6.5,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=5.75,6.25,-7.25,-6.75,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=4.75,5.75,-7.5,-7.0,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=4.25,4.75,-7.75,-7.25,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=3.75,4.25,-8.0,-7.5,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=3.25,3.75,-8.25,-7.75,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=2.75,3.25,-8.5,-8.0,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=1.75,2.75,-8.75,-8.25,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=0.75,1.75,-9.0,-8.5,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-1.25,0.75,-9.25,-8.75,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-9.5,-9.0,-1.0,1.0,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-9.25,-8.75,-2.0,-1.0,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-9.0,-8.5,-3.0,-2.0,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.75,-8.25,-3.5,-3.0,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.5,-8.0,-4.0,-3.5,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.25,-7.75,-4.5,-4.0,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.0,-7.5,-5.0,-4.5,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-7.75,-7.25,-5.5,-5.0,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-7.5,-7.0,-6.0,-5.5,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-7.25,-6.75,-6.75,-6.0,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-7.0,-6.5,-7.0,-6.5,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-6.75,-6.25,-7.25,-6.75,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-6.25,-5.25,-7.5,-7.0,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-5.25,-4.75,-7.75,-7.25,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-4.75,-4.25,-8.0,-7.5,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-4.25,-3.75,-8.25,-7.75,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-3.75,-3.25,-8.5,-8.0,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-3.25,-2.25,-8.75,-8.25,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-2.25,-1.25,-9.0,-8.5,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-9.25,-8.75,1.0,2.0,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-9.0,-8.5,2.0,3.0,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.75,-8.25,3.0,3.5,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.5,-8.0,3.5,4.0,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.25,-7.75,4.0,4.5,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.0,-7.5,4.5,5.0,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-7.75,-7.25,5.0,5.5,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-7.5,-7.0,5.5,6.0,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-7.25,-6.75,6.0,6.75,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-7.0,-6.5,6.5,7.0,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-6.75,-6.25,6.75,7.25,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-6.25,-5.25,7.0,7.5,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-5.25,-4.75,7.25,7.75,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-4.75,-4.25,7.5,8.0,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-4.25,-3.75,7.75,8.25,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-3.75,-3.25,8.0,8.5,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-3.25,-2.25,8.25,8.75,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-2.25,-1.25,8.5,9.0,4.5,5.25, SURF_ID='GLAS'/ 
&OBST ID='W', XB=8.75,9.25,-1.0,1.0,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=8.5,9.0,1.0,2.0,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=8.25,8.75,2.0,3.0,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=8.0,8.5,3.0,3.5,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.75,8.25,3.5,4.0,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.5,8.0,4.0,4.5,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.25,7.75,4.5,5.0,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.0,7.5,5.0,5.5,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=6.5,7.25,5.5,6.0,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=6.25,6.75,6.0,6.5,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=5.75,6.25,6.25,7.0,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=5.25,5.75,6.75,7.5,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=4.75,5.25,7.25,7.75,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=4.25,4.75,7.5,8.0,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=3.75,4.25,7.75,8.25,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=3.25,3.75,8.0,8.5,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=2.75,3.25,8.25,8.75,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=1.75,2.75,8.5,9.0,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=0.75,1.75,8.75,9.25,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-1.25,0.75,9.0,9.5,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=8.5,9.0,-2.0,-1.0,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=8.25,8.75,-3.0,-2.0,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=8.0,8.5,-3.5,-3.0,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.75,8.25,-4.0,-3.5,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.5,8.0,-4.5,-4.0,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.25,7.75,-5.0,-4.5,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=7.0,7.5,-5.5,-5.0,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=6.5,7.25,-6.0,-5.5,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=6.25,6.75,-6.5,-6.0,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=5.75,6.25,-7.0,-6.25,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=5.25,5.75,-7.5,-6.75,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=4.75,5.25,-7.75,-7.25,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=4.25,4.75,-8.0,-7.5,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=3.75,4.25,-8.25,-7.75,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=3.25,3.75,-8.5,-8.0,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=2.75,3.25,-8.75,-8.25,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=1.75,2.75,-9.0,-8.5,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=0.75,1.75,-9.25,-8.75,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-1.25,0.75,-9.5,-9.0,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-9.75,-9.25,-1.0,1.0,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-9.5,-9.0,-2.0,-1.0,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-9.25,-8.75,-3.0,-2.0,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-9.0,-8.5,-3.5,-3.0,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.75,-8.25,-4.0,-3.5,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.5,-8.0,-4.5,-4.0,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.25,-7.75,-5.0,-4.5,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.0,-7.5,-5.5,-5.0,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-7.75,-7.0,-6.0,-5.5,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-7.25,-6.75,-6.5,-6.0,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-6.75,-6.25,-7.0,-6.25,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-6.25,-5.75,-7.5,-6.75,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-5.75,-5.25,-7.75,-7.25,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-5.25,-4.75,-8.0,-7.5,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-4.75,-4.25,-8.25,-7.75,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-4.25,-3.75,-8.5,-8.0,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-3.75,-3.25,-8.75,-8.25,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-3.25,-2.25,-9.0,-8.5,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-2.25,-1.25,-9.25,-8.75,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-9.5,-9.0,1.0,2.0,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-9.25,-8.75,2.0,3.0,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-9.0,-8.5,3.0,3.5,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.75,-8.25,3.5,4.0,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.5,-8.0,4.0,4.5,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.25,-7.75,4.5,5.0,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-8.0,-7.5,5.0,5.5,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-7.75,-7.0,5.5,6.0,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-7.25,-6.75,6.0,6.5,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-6.75,-6.25,6.25,7.0,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-6.25,-5.75,6.75,7.5,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-5.75,-5.25,7.25,7.75,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-5.25,-4.75,7.5,8.0,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-4.75,-4.25,7.75,8.25,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-4.25,-3.75,8.0,8.5,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-3.75,-3.25,8.25,8.75,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-3.25,-2.25,8.5,9.0,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W', XB=-2.25,-1.25,8.75,9.25,5.25,5.75, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=7.25,7.75,-1.0,1.0,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=7.0,7.5,1.0,2.0,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=6.75,7.25,2.0,2.5,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=6.5,7.0,2.5,3.0,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=6.25,6.75,3.0,3.5,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=6.0,6.5,3.5,4.0,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=5.75,6.25,4.0,4.5,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=5.5,6.0,4.5,5.25,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=5.0,5.75,5.25,6.0,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=4.25,5.25,5.75,6.25,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=3.75,4.25,6.0,6.5,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=3.25,3.75,6.25,6.75,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=2.75,3.25,6.5,7.0,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=2.25,2.75,6.75,7.25,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=1.75,2.25,7.0,7.5,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=0.75,1.75,7.25,7.75,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=-1.25,0.75,7.5,8.0,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=7.0,7.5,-2.0,-1.0,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=6.75,7.25,-2.5,-2.0,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=6.5,7.0,-3.0,-2.5,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=6.25,6.75,-3.5,-3.0,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=6.0,6.5,-4.0,-3.5,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=5.75,6.25,-4.5,-4.0,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=5.5,6.0,-5.25,-4.5,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=5.0,5.75,-6.0,-5.25,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=4.25,5.25,-6.25,-5.75,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=3.75,4.25,-6.5,-6.0,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=3.25,3.75,-6.75,-6.25,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=2.75,3.25,-7.0,-6.5,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=2.25,2.75,-7.25,-6.75,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=1.75,2.25,-7.5,-7.0,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=0.75,1.75,-7.75,-7.25,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=-1.25,0.75,-8.0,-7.5,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=-8.25,-7.75,-1.0,1.0,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=-8.0,-7.5,-2.0,-1.0,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=-7.75,-7.25,-2.5,-2.0,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=-7.5,-7.0,-3.0,-2.5,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=-7.25,-6.75,-3.5,-3.0,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=-7.0,-6.5,-4.0,-3.5,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=-6.75,-6.25,-4.5,-4.0,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=-6.5,-6.0,-5.25,-4.5,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=-6.25,-5.5,-6.0,-5.25,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=-5.75,-4.75,-6.25,-5.75,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=-4.75,-4.25,-6.5,-6.0,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=-4.25,-3.75,-6.75,-6.25,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=-3.75,-3.25,-7.0,-6.5,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=-3.25,-2.75,-7.25,-6.75,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=-2.75,-2.25,-7.5,-7.0,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=-2.25,-1.25,-7.75,-7.25,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=-8.0,-7.5,1.0,2.0,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=-7.75,-7.25,2.0,2.5,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=-7.5,-7.0,2.5,3.0,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=-7.25,-6.75,3.0,3.5,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=-7.0,-6.5,3.5,4.0,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=-6.75,-6.25,4.0,4.5,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=-6.5,-6.0,4.5,5.25,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=-6.25,-5.5,5.25,6.0,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=-5.75,-4.75,5.75,6.25,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=-4.75,-4.25,6.0,6.5,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=-4.25,-3.75,6.25,6.75,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=-3.75,-3.25,6.5,7.0,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=-3.25,-2.75,6.75,7.25,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=-2.75,-2.25,7.0,7.5,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_3', XB=-2.25,-1.25,7.25,7.75,1.5,2.0, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=7.0,7.5,-1.0,1.0,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=6.75,7.25,1.0,2.0,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=6.5,7.0,2.0,2.5,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=6.25,6.75,2.5,3.0,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=6.0,6.5,3.0,3.5,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=5.75,6.25,3.5,4.0,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=5.5,6.0,4.0,4.5,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=5.0,5.75,4.5,5.25,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=4.25,5.25,5.25,6.0,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=3.75,4.25,5.75,6.25,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=3.25,3.75,6.0,6.5,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=2.75,3.25,6.25,6.75,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=2.25,2.75,6.5,7.0,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=1.75,2.25,6.75,7.25,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=0.75,1.75,7.0,7.5,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=-1.25,0.75,7.25,7.75,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=6.75,7.25,-2.0,-1.0,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=6.5,7.0,-2.5,-2.0,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=6.25,6.75,-3.0,-2.5,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=6.0,6.5,-3.5,-3.0,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=5.75,6.25,-4.0,-3.5,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=5.5,6.0,-4.5,-4.0,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=5.0,5.75,-5.25,-4.5,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=4.25,5.25,-6.0,-5.25,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=3.75,4.25,-6.25,-5.75,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=3.25,3.75,-6.5,-6.0,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=2.75,3.25,-6.75,-6.25,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=2.25,2.75,-7.0,-6.5,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=1.75,2.25,-7.25,-6.75,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=0.75,1.75,-7.5,-7.0,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=-1.25,0.75,-7.75,-7.25,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=-8.0,-7.5,-1.0,1.0,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=-7.75,-7.25,-2.0,-1.0,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=-7.5,-7.0,-2.5,-2.0,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=-7.25,-6.75,-3.0,-2.5,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=-7.0,-6.5,-3.5,-3.0,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=-6.75,-6.25,-4.0,-3.5,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=-6.5,-6.0,-4.5,-4.0,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=-6.25,-5.5,-5.25,-4.5,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=-5.75,-4.75,-6.0,-5.25,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=-4.75,-4.25,-6.25,-5.75,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=-4.25,-3.75,-6.5,-6.0,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=-3.75,-3.25,-6.75,-6.25,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=-3.25,-2.75,-7.0,-6.5,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=-2.75,-2.25,-7.25,-6.75,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=-2.25,-1.25,-7.5,-7.0,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=-7.75,-7.25,1.0,2.0,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=-7.5,-7.0,2.0,2.5,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=-7.25,-6.75,2.5,3.0,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=-7.0,-6.5,3.0,3.5,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=-6.75,-6.25,3.5,4.0,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=-6.5,-6.0,4.0,4.5,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=-6.25,-5.5,4.5,5.25,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=-5.75,-4.75,5.25,6.0,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=-4.75,-4.25,5.75,6.25,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=-4.25,-3.75,6.0,6.5,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=-3.75,-3.25,6.25,6.75,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=-3.25,-2.75,6.5,7.0,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=-2.75,-2.25,6.75,7.25,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_2', XB=-2.25,-1.25,7.0,7.5,0.25,1.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=6.75,7.25,-1.0,1.0,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=6.5,7.0,1.0,2.0,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=6.25,6.75,2.0,2.5,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=6.0,6.5,2.5,3.0,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=5.75,6.25,3.0,3.5,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=5.5,6.0,3.5,4.0,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=5.25,5.75,4.0,4.5,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=4.75,5.5,4.5,5.0,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=4.25,5.0,5.0,5.75,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=3.75,4.25,5.5,6.0,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=3.25,3.75,5.75,6.25,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=2.75,3.25,6.0,6.5,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=2.25,2.75,6.25,6.75,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=1.75,2.25,6.5,7.0,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=0.75,1.75,6.75,7.25,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=-1.25,0.75,7.0,7.5,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=6.5,7.0,-2.0,-1.0,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=6.25,6.75,-2.5,-2.0,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=6.0,6.5,-3.0,-2.5,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=5.75,6.25,-3.5,-3.0,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=5.5,6.0,-4.0,-3.5,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=5.25,5.75,-4.5,-4.0,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=4.75,5.5,-5.0,-4.5,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=4.25,5.0,-5.75,-5.0,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=3.75,4.25,-6.0,-5.5,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=3.25,3.75,-6.25,-5.75,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=2.75,3.25,-6.5,-6.0,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=2.25,2.75,-6.75,-6.25,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=1.75,2.25,-7.0,-6.5,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=0.75,1.75,-7.25,-6.75,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=-1.25,0.75,-7.5,-7.0,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=-7.75,-7.25,-1.0,1.0,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=-7.5,-7.0,-2.0,-1.0,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=-7.25,-6.75,-2.5,-2.0,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=-7.0,-6.5,-3.0,-2.5,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=-6.75,-6.25,-3.5,-3.0,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=-6.5,-6.0,-4.0,-3.5,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=-6.25,-5.75,-4.5,-4.0,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=-6.0,-5.25,-5.0,-4.5,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=-5.5,-4.75,-5.75,-5.0,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=-4.75,-4.25,-6.0,-5.5,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=-4.25,-3.75,-6.25,-5.75,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=-3.75,-3.25,-6.5,-6.0,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=-3.25,-2.75,-6.75,-6.25,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=-2.75,-2.25,-7.0,-6.5,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=-2.25,-1.25,-7.25,-6.75,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=-7.5,-7.0,1.0,2.0,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=-7.25,-6.75,2.0,2.5,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=-7.0,-6.5,2.5,3.0,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=-6.75,-6.25,3.0,3.5,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=-6.5,-6.0,3.5,4.0,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=-6.25,-5.75,4.0,4.5,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=-6.0,-5.25,4.5,5.0,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=-5.5,-4.75,5.0,5.75,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=-4.75,-4.25,5.5,6.0,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=-4.25,-3.75,5.75,6.25,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=-3.75,-3.25,6.0,6.5,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=-3.25,-2.75,6.25,6.75,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=-2.75,-2.25,6.5,7.0,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='W_1', XB=-2.25,-1.25,6.75,7.25,-0.25,0.5, SURF_ID='GLAS'/ 
&OBST ID='Schuerze re fest UK 3.5m', XB=28.25,28.5,-9.75,29.0,3.5,5.0, RGB=167,0,0, SURF_ID='INERT'/ 
&OBST ID='Schuerze re mobil UK2.5m', XB=28.25,28.5,-9.75,29.0,2.5,3.5, COLOR='RED', SURF_ID='INERT', CTRL_ID='Timer RS'/ 
&OBST ID='Brandherd alt', XB=33.5,35.5,13.625,15.75,0.0,0.5, SURF_IDS='Burner alt','INERT','INERT'/ 
&OBST ID='Boden', XB=29.0,43.5,-15.5,-2.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=29.0,43.5,-2.125,10.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=29.0,43.5,10.125,20.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=29.0,43.5,20.875,33.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,44.625,-15.5,-15.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,44.75,-15.375,-15.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,44.875,-15.25,-15.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,45.0,-15.125,-15.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,45.125,-15.0,-14.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,45.25,-14.875,-14.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,45.375,-14.75,-14.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,45.5,-14.625,-14.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,45.625,-14.5,-14.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,45.75,-14.375,-14.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,45.875,-14.25,-14.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,46.0,-14.125,-14.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,46.125,-14.0,-13.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,46.25,-13.875,-13.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,46.375,-13.75,-13.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,46.5,-13.625,-13.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,46.625,-13.5,-13.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,46.75,-13.375,-13.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,46.875,-13.25,-13.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,47.0,-13.125,-13.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,47.125,-13.0,-12.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,47.25,-12.875,-12.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,47.375,-12.75,-12.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,47.5,-12.625,-12.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,47.625,-12.5,-12.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,47.75,-12.375,-12.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,47.875,-12.25,-12.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,48.0,-12.125,-12.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,48.125,-12.0,-11.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,48.25,-11.875,-11.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,48.375,-11.75,-11.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,48.5,-11.625,-11.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,48.625,-11.5,-11.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,48.75,-11.375,-11.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,48.875,-11.25,-11.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,49.0,-11.125,-11.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,49.125,-11.0,-10.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,49.25,-10.875,-10.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,49.375,-10.75,-10.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,49.5,-10.625,-10.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,49.625,-10.5,-10.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,49.75,-10.375,-10.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,49.875,-10.25,-10.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,50.0,-10.125,-10.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,50.125,-10.0,-9.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,50.25,-9.875,-9.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,50.375,-9.75,-9.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,50.5,-9.625,-9.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,50.625,-9.5,-9.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,50.75,-9.375,-9.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,50.875,-9.25,-9.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,51.0,-9.125,-9.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,51.125,-9.0,-8.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,51.25,-8.875,-8.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,51.375,-8.75,-8.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,51.5,-8.625,-8.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,51.625,-8.5,-8.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,51.75,-8.375,-8.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,51.875,-8.25,-8.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,52.0,-8.125,-8.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,52.125,-8.0,-7.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,52.25,-7.875,-7.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,52.375,-7.75,-7.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,52.5,-7.625,-7.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,52.625,-7.5,-7.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,52.75,-7.375,-7.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,52.875,-7.25,-7.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,53.0,-7.125,-7.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,53.125,-7.0,-6.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,53.25,-6.875,-6.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,53.375,-6.75,-6.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,53.5,-6.625,-6.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,53.625,-6.5,-6.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,53.75,-6.375,-6.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,53.875,-6.25,-6.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,54.0,-6.125,-6.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,54.125,-6.0,-5.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,54.25,-5.875,-5.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,54.375,-5.75,-5.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,54.5,-5.625,-5.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,54.625,-5.5,-5.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,54.75,-5.375,-5.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,54.875,-5.25,-5.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,55.0,-5.125,-5.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,55.125,-5.0,-4.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,55.25,-4.875,-4.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,55.375,-4.75,-4.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,55.5,-4.625,-4.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,55.625,-4.5,-4.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,55.75,-4.375,-4.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,55.875,-4.25,-4.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,56.0,-4.125,-4.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,56.125,-4.0,-3.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,56.25,-3.875,-3.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,56.375,-3.75,-3.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,56.5,-3.625,-3.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,56.625,-3.5,-3.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,56.75,-3.375,-3.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,56.875,-3.25,-3.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,57.0,-3.125,-3.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,57.125,-3.0,-2.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,57.25,-2.875,-2.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,57.375,-2.75,-2.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,57.5,-2.625,-2.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,57.625,-2.5,-2.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,57.75,-2.375,-2.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,57.875,-2.25,-2.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,58.0,-2.125,-2.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,58.125,-2.0,-1.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,58.25,-1.875,-1.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,58.375,-1.75,-1.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,58.5,-1.625,-1.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,58.625,-1.5,-1.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,58.75,-1.375,-1.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,58.875,-1.25,-1.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,59.0,-1.125,-1.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,59.125,-1.0,-0.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,59.25,-0.875,-0.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,59.375,-0.75,-0.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,59.5,-0.625,-0.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,59.625,-0.5,-0.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,59.75,-0.375,-0.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,59.875,-0.25,-0.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,60.0,-0.125,0.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,60.125,0.0,0.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,60.25,0.125,2.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,60.25,2.125,10.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,60.25,10.625,18.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,60.25,18.0,25.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=43.5,60.25,25.25,33.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,61.125,1.0,1.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,61.25,1.125,1.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,61.375,1.25,1.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,61.5,1.375,1.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,61.625,1.5,1.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,61.75,1.625,1.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,61.875,1.75,1.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,62.0,1.875,2.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,62.125,2.0,2.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,62.25,2.125,2.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,62.375,2.25,2.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,62.5,2.375,2.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,62.625,2.5,2.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,62.75,2.625,2.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,62.875,2.75,2.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,63.0,2.875,3.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,63.125,3.0,3.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,63.25,3.125,3.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,63.375,3.25,3.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,63.5,3.375,3.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,63.625,3.5,3.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,63.75,3.625,3.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,63.875,3.75,3.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,64.0,3.875,4.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,64.125,4.0,4.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,64.25,4.125,4.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,64.375,4.25,4.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,64.5,4.375,4.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,64.625,4.5,4.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,64.75,4.625,4.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,64.875,4.75,4.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,65.0,4.875,5.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,65.125,5.0,5.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,65.25,5.125,5.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,65.375,5.25,5.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,65.5,5.375,5.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,65.625,5.5,5.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,65.75,5.625,5.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,65.875,5.75,5.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,66.0,5.875,6.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,66.125,6.0,6.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,66.25,6.125,6.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,66.375,6.25,6.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,66.5,6.375,6.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,66.625,6.5,6.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,66.75,6.625,6.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,66.875,6.75,6.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,67.0,6.875,7.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,67.125,7.0,7.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,67.25,7.125,7.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,67.375,7.25,7.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,67.5,7.375,7.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,67.625,7.5,7.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,67.75,7.625,7.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,67.875,7.75,7.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,68.0,7.875,8.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,68.125,8.0,8.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,68.25,8.125,8.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,68.375,8.25,8.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,68.5,8.375,8.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,68.625,8.5,8.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,68.75,8.625,8.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,68.875,8.75,8.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,69.0,8.875,9.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,69.125,9.0,9.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,69.25,9.125,9.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,69.375,9.25,9.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,69.5,9.375,9.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,69.625,9.5,17.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,62.625,33.375,33.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,62.75,33.25,33.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,62.875,33.125,33.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,63.0,33.0,33.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,63.125,32.875,33.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,63.25,32.75,32.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,63.375,32.625,32.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,63.5,32.5,32.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,63.625,32.375,32.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,63.75,32.25,32.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,63.875,32.125,32.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,64.0,32.0,32.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,64.125,31.875,32.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,64.25,31.75,31.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,64.375,31.625,31.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,64.5,31.5,31.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,64.625,31.375,31.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,64.75,31.25,31.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,64.875,31.125,31.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,65.0,31.0,31.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,65.125,30.875,31.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,65.25,30.75,30.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,65.375,30.625,30.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,65.5,30.5,30.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,65.625,30.375,30.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,65.75,30.25,30.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,65.875,30.125,30.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,66.0,30.0,30.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,66.125,29.875,30.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,66.375,29.75,29.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,66.5,29.625,29.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,66.625,29.5,29.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,66.75,29.375,29.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,66.875,29.25,29.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,67.0,29.125,29.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,67.125,29.0,29.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,67.25,28.875,29.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,67.375,28.75,28.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,67.5,28.625,28.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,67.625,28.5,28.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,67.75,28.375,28.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,67.875,28.25,28.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,68.0,28.125,28.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,68.125,28.0,28.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,68.25,27.875,28.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,68.375,27.75,27.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,68.5,27.625,27.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,68.625,27.5,27.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,68.75,27.375,27.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,68.875,27.25,27.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,69.0,27.125,27.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,69.125,27.0,27.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,69.25,26.875,27.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,69.375,26.75,26.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,69.5,26.625,26.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=60.25,69.625,17.25,26.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,70.375,25.875,26.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,70.5,10.375,10.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,70.5,25.75,25.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,70.625,10.5,10.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,70.625,25.625,25.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,70.75,10.625,10.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,70.75,25.5,25.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,70.875,10.75,10.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,70.875,25.375,25.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,71.0,10.875,11.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,71.0,25.25,25.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,71.125,11.0,11.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,71.125,25.125,25.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,71.25,11.125,11.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,71.25,25.0,25.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,71.375,11.25,11.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,71.375,24.875,25.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,71.5,11.375,11.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,71.5,24.75,24.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,71.625,11.5,11.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,71.625,24.625,24.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,71.75,11.625,11.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,71.75,24.5,24.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,71.875,11.75,11.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,71.875,24.375,24.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,72.0,11.875,12.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,72.0,24.25,24.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,72.125,12.0,12.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,72.125,24.125,24.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,72.25,12.125,12.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,72.25,24.0,24.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,72.375,12.25,12.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,72.375,23.875,24.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,72.5,12.375,12.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,72.5,23.75,23.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,72.625,12.5,12.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,72.625,23.625,23.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,72.75,12.625,12.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,72.75,23.5,23.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,72.875,12.75,12.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,72.875,23.375,23.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,73.0,12.875,13.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,73.0,23.25,23.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,73.125,13.0,13.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,73.125,23.125,23.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,73.25,13.125,13.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,73.25,23.0,23.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,73.375,13.25,13.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,73.375,22.875,23.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,73.5,13.375,13.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,73.5,22.75,22.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,73.625,13.5,13.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,73.625,22.625,22.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,73.75,13.625,13.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,73.75,22.5,22.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,73.875,13.75,13.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,73.875,22.375,22.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,74.0,13.875,14.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,74.0,22.25,22.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,74.125,14.0,14.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,74.125,22.125,22.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,74.25,14.125,14.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,74.375,14.25,14.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,74.375,22.0,22.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,74.5,14.375,14.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,74.5,21.875,22.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,74.625,14.5,14.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,74.625,21.75,21.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,74.75,14.625,14.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,74.75,21.625,21.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,74.875,14.75,14.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,74.875,21.5,21.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,75.0,14.875,15.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,75.0,21.375,21.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,75.125,15.0,15.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,75.125,21.25,21.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,75.25,15.125,15.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,75.25,21.125,21.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,75.375,15.25,15.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,75.375,21.0,21.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,75.5,15.375,15.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,75.5,20.875,21.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,75.625,15.5,15.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,75.625,20.75,20.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,75.75,15.625,15.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,75.75,20.625,20.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,75.875,15.75,15.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,75.875,20.5,20.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,76.0,15.875,16.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,76.0,20.375,20.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,76.125,16.0,16.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,76.125,20.25,20.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,76.25,16.125,16.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,76.25,20.125,20.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,76.375,16.25,16.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,76.375,20.0,20.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,76.5,16.375,16.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,76.5,19.875,20.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,76.625,16.5,16.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,76.625,19.75,19.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,76.75,16.625,16.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,76.75,19.625,19.75,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,76.875,16.75,16.875,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,76.875,19.5,19.625,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,77.0,16.875,17.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,77.0,19.375,19.5,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,77.125,17.0,17.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,77.125,19.25,19.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,77.25,17.125,17.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,77.25,19.125,19.25,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,77.375,17.25,17.375,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,77.375,19.0,19.125,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Boden', XB=69.625,77.5,17.375,19.0,-0.25,0.0, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=29.0,43.5,-15.5,-2.125,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=29.0,43.5,-2.125,10.125,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=29.0,43.5,10.125,20.875,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=29.0,43.5,20.875,33.5,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,45.0,-15.5,-15.375,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,45.125,-15.375,-15.25,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,45.25,-15.25,-15.125,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,45.375,-15.125,-15.0,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,45.5,-15.0,-14.875,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,45.625,-14.875,-14.75,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,45.75,-14.75,-14.625,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,45.875,-14.625,-14.5,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,46.0,-14.5,-14.375,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,46.125,-14.375,-14.25,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,46.25,-14.25,-14.125,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,46.375,-14.125,-14.0,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,46.5,-14.0,-13.875,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,46.625,-13.875,-13.75,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,46.75,-13.75,-13.625,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,46.875,-13.625,-13.5,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,47.0,-13.5,-13.375,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,47.125,-13.375,-13.25,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,47.25,-13.25,-13.125,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,47.375,-13.125,-13.0,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,47.5,-13.0,-12.875,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,47.625,-12.875,-12.75,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,47.75,-12.75,-12.625,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,47.875,-12.625,-12.5,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,48.0,-12.5,-12.375,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,48.125,-12.375,-12.25,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,48.25,-12.25,-12.125,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,48.375,-12.125,-12.0,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,48.5,-12.0,-11.875,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,48.625,-11.875,-11.75,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,48.75,-11.75,-11.625,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,48.875,-11.625,-11.5,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,49.0,-11.5,-11.375,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,49.125,-11.375,-11.125,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,49.25,-11.125,-11.0,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,49.375,-11.0,-10.875,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,49.5,-10.875,-10.75,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,49.625,-10.75,-10.625,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,49.75,-10.625,-10.5,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,49.875,-10.5,-10.375,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,50.0,-10.375,-10.25,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,50.125,-10.25,-10.125,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,50.25,-10.125,-10.0,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,50.375,-10.0,-9.875,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,50.5,-9.875,-9.75,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,50.625,-9.75,-9.625,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,50.75,-9.625,-9.5,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,50.875,-9.5,-9.375,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,51.0,-9.375,-9.25,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,51.125,-9.25,-9.125,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,51.25,-9.125,-9.0,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,51.375,-9.0,-8.875,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,51.5,-8.875,-8.75,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,51.625,-8.75,-8.625,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,51.75,-8.625,-8.5,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,51.875,-8.5,-8.375,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,52.0,-8.375,-8.25,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,52.125,-8.25,-8.125,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,52.25,-8.125,-8.0,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,52.375,-8.0,-7.875,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,52.5,-7.875,-7.75,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,52.625,-7.75,-7.625,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,52.75,-7.625,-7.5,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,52.875,-7.5,-7.375,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,53.0,-7.375,-7.25,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,53.125,-7.25,-7.125,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,53.25,-7.125,-7.0,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,53.375,-7.0,-6.875,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,53.5,-6.875,-6.75,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,53.625,-6.75,-6.625,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,53.75,-6.625,-6.375,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,53.875,-6.375,-6.25,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,54.0,-6.25,-6.125,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,54.125,-6.125,-6.0,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,54.25,-6.0,-5.875,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,54.375,-5.875,-5.75,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,54.5,-5.75,-5.625,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,54.625,-5.625,-5.5,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,54.75,-5.5,-5.375,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,54.875,-5.375,-5.25,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,55.0,-5.25,-5.125,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,55.125,-5.125,-5.0,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,55.25,-5.0,-4.875,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,55.375,-4.875,-4.75,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,55.5,-4.75,-4.625,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,55.625,-4.625,-4.5,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,55.75,-4.5,-4.375,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,55.875,-4.375,-4.25,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,56.0,-4.25,-4.125,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,56.125,-4.125,-4.0,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,56.25,-4.0,-3.875,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,56.375,-3.875,-3.75,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,56.5,-3.75,-3.625,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,56.625,-3.625,-3.5,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,56.75,-3.5,-3.375,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,56.875,-3.375,-3.25,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,57.0,-3.25,-3.125,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,57.125,-3.125,-3.0,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,57.25,-3.0,-2.875,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,57.375,-2.875,-2.75,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,57.5,-2.75,-2.625,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,57.625,-2.625,-2.5,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,57.75,-2.5,-2.375,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,57.875,-2.375,-2.25,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,58.0,-2.25,-2.125,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,58.125,-2.125,-2.0,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,58.25,-2.0,-1.875,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,58.375,-1.875,-1.625,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,58.5,-1.625,-1.5,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,58.625,-1.5,-1.375,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,58.75,-1.375,-1.25,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,58.875,-1.25,-1.125,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,59.0,-1.125,-1.0,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,59.125,-1.0,-0.875,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,59.25,-0.875,-0.75,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,59.375,-0.75,-0.625,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,59.5,-0.625,-0.5,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,59.625,-0.5,-0.375,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,59.75,-0.375,-0.25,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,59.875,-0.25,-0.125,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,60.0,-0.125,0.0,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,60.125,0.0,0.125,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,60.25,0.125,2.125,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,60.25,2.125,10.625,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,60.25,10.625,18.0,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,60.25,18.0,25.25,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=43.5,60.25,25.25,33.5,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,61.125,1.0,1.125,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,61.25,1.125,1.25,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,61.375,1.25,1.375,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,61.5,1.375,1.5,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,61.625,1.5,1.625,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,61.75,1.625,1.75,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,61.875,1.75,1.875,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,62.0,1.875,2.0,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,62.125,2.0,2.125,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,62.25,2.125,2.25,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,62.375,2.25,2.375,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,62.5,2.375,2.5,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,62.625,2.5,2.625,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,62.75,2.625,2.75,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,62.875,2.75,2.875,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,63.0,2.875,3.125,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,63.125,3.125,3.25,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,63.25,3.25,3.375,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,63.375,3.375,3.5,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,63.5,3.5,3.625,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,63.625,3.625,3.75,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,63.75,3.75,3.875,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,63.875,3.875,4.0,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,64.0,4.0,4.125,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,64.125,4.125,4.25,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,64.25,4.25,4.375,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,64.375,4.375,4.5,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,64.5,4.5,4.625,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,64.625,4.625,4.75,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,64.75,4.75,4.875,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,64.875,4.875,5.0,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,65.0,5.0,5.125,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,65.125,5.125,5.25,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,65.25,5.25,5.375,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,65.375,5.375,5.5,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,65.5,5.5,5.625,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,65.625,5.625,5.75,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,65.75,5.75,5.875,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,65.875,5.875,6.0,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,66.0,6.0,6.125,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,66.125,6.125,6.25,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,66.25,6.25,6.375,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,66.375,6.375,6.5,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,66.5,6.5,6.625,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,66.625,6.625,6.75,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,66.75,6.75,6.875,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,66.875,6.875,7.0,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,67.0,7.0,7.125,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,67.125,7.125,7.25,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,67.25,7.25,7.375,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,67.375,7.375,7.5,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,67.5,7.5,7.625,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,67.625,7.625,7.875,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,67.75,7.875,8.0,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,67.875,8.0,8.125,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,68.0,8.125,8.25,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,68.125,8.25,8.375,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,68.25,8.375,8.5,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,68.375,8.5,8.625,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,68.5,8.625,8.75,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,68.625,8.75,8.875,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,68.75,8.875,9.0,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,68.875,9.0,9.125,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,69.0,9.125,9.25,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,69.125,9.25,9.375,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,69.25,9.375,9.5,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,69.375,9.5,9.625,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,69.5,9.625,9.75,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,69.625,9.75,17.25,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=60.25,69.625,17.25,33.5,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=69.625,70.25,10.375,10.5,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=69.625,70.375,10.5,10.625,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=69.625,70.5,10.625,10.75,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=69.625,70.625,10.75,10.875,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=69.625,70.75,10.875,11.0,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=69.625,70.875,11.0,11.125,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=69.625,71.0,11.125,11.25,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=69.625,71.125,11.25,11.375,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=69.625,71.25,11.375,11.5,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=69.625,71.375,11.5,11.625,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=69.625,71.5,11.625,11.75,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=69.625,71.625,11.75,11.875,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=69.625,71.75,11.875,12.0,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=69.625,71.875,12.0,12.125,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=69.625,72.0,12.125,12.25,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=69.625,72.125,12.25,12.375,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 5.0', XB=69.625,72.25,12.375,26.0,5.0,5.25, COLOR='INVISIBLE', SURF_ID='BETON'/ 
&OBST ID='Decke UK 3,875', XB=72.25,77.5,12.5,26.0,3.875,4.125, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='Wand', XB=17.25,17.5,-4.875,-4.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=17.25,17.875,-5.0,-4.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=17.375,18.25,-5.125,-5.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=17.75,18.625,-5.25,-5.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=18.125,19.0,-5.375,-5.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=18.5,19.375,-5.5,-5.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=18.875,19.5,-5.625,-5.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=19.25,19.5,-6.0,-5.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=19.25,19.625,-6.125,-6.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=19.25,20.0,-6.25,-6.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=19.625,20.375,-6.375,-6.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=20.0,20.625,-6.5,-6.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=20.25,21.0,-6.625,-6.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=20.625,21.25,-6.75,-6.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=20.875,21.625,-6.875,-6.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=21.25,22.0,-7.0,-6.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=21.625,22.25,-7.125,-7.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=21.875,22.625,-7.25,-7.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=22.25,23.0,-7.375,-7.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=22.625,23.25,-7.5,-7.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=22.875,23.625,-7.625,-7.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=23.25,23.875,-7.75,-7.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=23.5,24.25,-7.875,-7.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=23.875,24.625,-8.0,-7.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=24.25,24.875,-8.125,-8.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=24.5,25.25,-8.25,-8.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=24.875,25.625,-8.375,-8.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=25.25,25.875,-8.5,-8.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=25.5,26.25,-8.625,-8.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=25.875,26.5,-8.75,-8.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=26.125,26.875,-8.875,-8.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=26.5,27.25,-9.0,-8.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=26.875,27.5,-9.125,-9.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=27.125,27.875,-9.25,-9.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=27.5,28.125,-9.375,-9.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=27.75,28.25,-9.5,-9.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=28.125,28.25,-9.625,-9.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=28.25,28.5,-9.5,-9.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=28.25,28.875,-9.625,-9.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=28.5,29.125,-9.75,-9.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=28.75,29.5,-9.875,-9.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=29.125,29.875,-10.0,-9.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=29.5,30.125,-10.125,-10.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=29.75,30.5,-10.25,-10.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=30.125,30.75,-10.375,-10.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=30.375,31.125,-10.5,-10.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=30.75,31.5,-10.625,-10.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=31.125,31.75,-10.75,-10.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=31.375,32.125,-10.875,-10.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=31.75,32.5,-11.0,-10.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=32.125,32.75,-11.125,-11.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=32.375,33.125,-11.25,-11.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=32.75,33.375,-11.375,-11.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=33.0,33.75,-11.5,-11.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=33.375,34.125,-11.625,-11.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=33.75,34.375,-11.75,-11.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=34.0,34.75,-11.875,-11.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=34.375,35.125,-12.0,-11.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=34.75,35.375,-12.125,-12.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=35.0,35.75,-12.25,-12.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=35.375,36.0,-12.375,-12.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=35.625,36.375,-12.5,-12.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=36.0,36.75,-12.625,-12.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=36.375,37.0,-12.75,-12.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=36.625,37.375,-12.875,-12.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=37.0,37.75,-13.0,-12.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=37.375,38.0,-13.125,-13.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=37.625,38.375,-13.25,-13.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=38.0,38.625,-13.375,-13.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=38.25,39.0,-13.5,-13.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=38.625,39.375,-13.625,-13.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=39.0,39.625,-13.75,-13.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=39.25,40.0,-13.875,-13.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=39.625,40.25,-14.0,-13.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=39.875,40.625,-14.125,-14.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=40.25,41.0,-14.25,-14.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=40.625,41.25,-14.375,-14.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=40.875,41.625,-14.5,-14.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=41.25,42.0,-14.625,-14.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=41.625,42.25,-14.75,-14.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=41.875,42.625,-14.875,-14.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=42.25,42.875,-15.0,-14.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=42.5,43.25,-15.125,-15.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=42.875,43.5,-15.25,-15.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=43.25,43.5,-15.375,-15.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=43.5,43.625,-15.25,-15.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=43.5,43.875,-15.5,-15.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=43.5,44.0,-15.375,-15.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=43.875,44.125,-15.25,-15.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=44.0,44.25,-15.125,-15.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=44.125,44.375,-15.0,-14.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=44.25,44.5,-14.875,-14.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=44.375,44.625,-14.75,-14.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=44.5,44.75,-14.625,-14.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=44.625,44.875,-14.5,-14.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=44.75,45.0,-14.375,-14.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=44.875,45.125,-14.25,-14.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=45.0,45.25,-14.125,-14.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=45.125,45.375,-14.0,-13.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=45.25,45.5,-13.875,-13.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=45.375,45.625,-13.75,-13.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=45.5,45.75,-13.625,-13.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=45.625,45.875,-13.5,-13.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=45.75,46.0,-13.375,-13.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=45.875,46.125,-13.25,-13.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=46.0,46.25,-13.125,-13.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=46.125,46.375,-13.0,-12.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=46.25,46.5,-12.875,-12.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=46.375,46.625,-12.75,-12.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=46.5,46.75,-12.625,-12.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=46.625,46.875,-12.5,-12.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=46.75,47.0,-12.375,-12.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=46.875,47.125,-12.25,-12.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=47.0,47.25,-12.125,-12.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=47.125,47.375,-12.0,-11.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=47.25,47.5,-11.875,-11.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=47.375,47.625,-11.75,-11.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=47.5,47.75,-11.625,-11.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=47.625,47.875,-11.5,-11.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=47.75,48.0,-11.375,-11.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=47.875,48.125,-11.25,-11.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=48.0,48.25,-11.125,-11.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=48.125,48.375,-11.0,-10.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=48.25,48.5,-10.875,-10.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=48.375,48.625,-10.75,-10.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=48.5,48.75,-10.625,-10.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=48.625,48.875,-10.5,-10.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=48.75,49.0,-10.375,-10.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=48.875,49.125,-10.25,-10.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=49.0,49.25,-10.125,-10.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=49.125,49.375,-10.0,-9.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=49.25,49.5,-9.875,-9.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=49.375,49.625,-9.75,-9.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=49.5,49.75,-9.625,-9.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=49.625,49.875,-9.5,-9.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=49.75,50.0,-9.375,-9.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=49.875,50.125,-9.25,-9.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=50.0,50.25,-9.125,-9.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=50.125,50.375,-9.0,-8.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=50.25,50.5,-8.875,-8.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=50.375,50.625,-8.75,-8.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=50.5,50.75,-8.625,-8.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=50.625,50.875,-8.5,-8.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=50.75,51.0,-8.375,-8.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=50.875,51.125,-8.25,-8.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=51.0,51.25,-8.125,-8.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=51.125,51.375,-8.0,-7.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=51.25,51.5,-7.875,-7.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=51.375,51.625,-7.75,-7.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=51.5,51.75,-7.625,-7.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=51.625,51.875,-7.5,-7.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=51.75,52.0,-7.375,-7.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=51.875,52.125,-7.25,-7.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=52.0,52.25,-7.125,-7.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=52.125,52.375,-7.0,-6.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=52.25,52.5,-6.875,-6.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=52.375,52.625,-6.75,-6.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=52.5,52.75,-6.625,-6.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=52.625,52.875,-6.5,-6.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=52.75,53.0,-6.375,-6.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=52.875,53.125,-6.25,-6.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=53.0,53.25,-6.125,-6.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=53.125,53.375,-6.0,-5.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=53.25,53.5,-5.875,-5.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=53.375,53.625,-5.75,-5.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=53.5,53.75,-5.625,-5.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=53.625,53.875,-5.5,-5.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=53.75,54.0,-5.375,-5.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=53.875,54.125,-5.25,-5.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=54.0,54.25,-5.125,-5.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=54.125,54.375,-5.0,-4.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=54.25,54.5,-4.875,-4.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=54.375,54.625,-4.75,-4.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=54.5,54.75,-4.625,-4.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=54.625,54.875,-4.5,-4.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=54.75,55.0,-4.375,-4.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=54.875,55.125,-4.25,-4.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=55.0,55.25,-4.125,-4.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=55.125,55.375,-4.0,-3.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=55.25,55.5,-3.875,-3.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=55.375,55.625,-3.75,-3.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=55.5,55.75,-3.625,-3.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=55.625,55.875,-3.5,-3.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=55.75,56.0,-3.375,-3.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=55.875,56.125,-3.25,-3.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=56.0,56.25,-3.125,-3.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=56.125,56.375,-3.0,-2.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=56.25,56.5,-2.875,-2.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=56.375,56.625,-2.75,-2.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=56.5,56.75,-2.625,-2.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=56.625,56.875,-2.5,-2.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=56.75,57.0,-2.375,-2.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=56.875,57.125,-2.25,-2.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=57.0,57.25,-2.125,-2.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=57.125,57.375,-2.0,-1.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=57.25,57.5,-1.875,-1.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=57.375,57.625,-1.75,-1.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=57.5,57.75,-1.625,-1.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=57.625,57.875,-1.5,-1.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=57.75,58.0,-1.375,-1.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=57.875,58.125,-1.25,-1.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=58.0,58.25,-1.125,-1.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=58.125,58.375,-1.0,-0.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=58.25,58.5,-0.875,-0.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=58.375,58.625,-0.75,-0.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=58.5,58.75,-0.625,-0.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=58.625,58.875,-0.5,-0.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=58.75,59.0,-0.375,-0.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=58.875,59.125,-0.25,-0.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=59.0,59.25,-0.125,0.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=59.125,59.375,0.0,0.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=59.25,59.5,0.125,0.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=59.375,59.625,0.25,0.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=59.5,59.75,0.375,0.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=59.625,59.875,0.5,0.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=59.75,60.0,0.625,0.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=59.875,60.125,0.75,0.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=60.0,60.25,0.875,1.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=60.125,60.25,1.0,1.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=60.25,60.25,1.125,1.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=60.25,60.375,1.0,1.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=60.25,60.5,1.125,1.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=60.375,60.625,1.25,1.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=60.5,60.75,1.375,1.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=60.625,60.875,1.5,1.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=60.75,61.0,1.625,1.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=60.875,61.125,1.75,1.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=61.0,61.25,1.875,2.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=61.125,61.375,2.0,2.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=61.25,61.5,2.125,2.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=61.375,61.625,2.25,2.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=61.5,61.75,2.375,2.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=61.625,61.875,2.5,2.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=61.75,62.0,2.625,2.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=61.875,62.125,2.75,2.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=62.0,62.25,2.875,3.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=62.125,62.375,3.0,3.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=62.25,62.5,3.125,3.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=62.375,62.625,3.25,3.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=62.5,62.75,3.375,3.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=62.625,62.875,3.5,3.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=62.75,63.0,3.625,3.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=62.875,63.125,3.75,3.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=63.0,63.25,3.875,4.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=63.125,63.375,4.0,4.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=63.25,63.5,4.125,4.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=63.375,63.625,4.25,4.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=63.5,63.75,4.375,4.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=63.625,63.875,4.5,4.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=63.75,64.0,4.625,4.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=63.875,64.125,4.75,4.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=64.0,64.25,4.875,5.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=64.125,64.375,5.0,5.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=64.25,64.5,5.125,5.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=64.375,64.625,5.25,5.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=64.5,64.75,5.375,5.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=64.625,64.875,5.5,5.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=64.75,65.0,5.625,5.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=64.875,65.125,5.75,5.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=65.0,65.25,5.875,6.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=65.125,65.375,6.0,6.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=65.25,65.5,6.125,6.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=65.375,65.625,6.25,6.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=65.5,65.75,6.375,6.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=65.625,65.875,6.5,6.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=65.75,66.0,6.625,6.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=65.875,66.125,6.75,6.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=66.0,66.25,6.875,7.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=66.125,66.375,7.0,7.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=66.25,66.5,7.125,7.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=66.375,66.625,7.25,7.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=66.5,66.75,7.375,7.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=66.625,66.875,7.5,7.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=66.75,67.0,7.625,7.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=66.875,67.125,7.75,7.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=67.0,67.25,7.875,8.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=67.125,67.375,8.0,8.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=67.25,67.5,8.125,8.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=67.375,67.625,8.25,8.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=67.5,67.75,8.375,8.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=67.625,67.875,8.5,8.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=67.75,68.0,8.625,8.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=67.875,68.125,8.75,8.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=68.0,68.25,8.875,9.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=68.125,68.375,9.0,9.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=68.25,68.5,9.125,9.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=68.375,68.625,9.25,9.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=68.5,68.75,9.375,9.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=68.625,68.875,9.5,9.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=68.75,69.0,9.625,9.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=68.875,69.125,9.75,9.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=69.0,69.25,9.875,10.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=69.125,69.375,10.0,10.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=69.25,69.5,10.125,10.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=69.375,69.625,10.25,10.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=69.5,69.625,10.375,10.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=69.625,69.625,10.5,10.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=69.625,69.75,10.375,10.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=69.625,69.875,10.5,10.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=69.75,70.0,10.625,10.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=69.875,70.125,10.75,10.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=70.0,70.25,10.875,11.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=70.125,70.375,11.0,11.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=70.25,70.5,11.125,11.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=70.375,70.625,11.25,11.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=70.5,70.75,11.375,11.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=70.625,70.875,11.5,11.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=70.75,71.0,11.625,11.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=70.875,71.125,11.75,11.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=71.0,71.25,11.875,12.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=71.125,71.375,12.0,12.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=71.25,71.5,12.125,12.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=71.375,71.625,12.25,12.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=71.5,71.75,12.375,12.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=71.625,71.875,12.5,12.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=71.75,72.0,12.625,12.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=71.875,72.125,12.75,12.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=72.0,72.25,12.875,13.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=72.125,72.375,13.0,13.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=72.25,72.5,13.125,13.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=72.375,72.625,13.25,13.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=72.5,72.75,13.375,13.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=72.625,72.875,13.5,13.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=72.75,73.0,13.625,13.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=72.875,73.125,13.75,13.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=73.0,73.25,13.875,14.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=73.125,73.375,14.0,14.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=73.25,73.5,14.125,14.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=73.375,73.625,14.25,14.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=73.5,73.75,14.375,14.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=73.625,73.875,14.5,14.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=73.75,74.0,14.625,14.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=73.875,74.125,14.75,14.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=74.0,74.25,14.875,15.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=74.125,74.375,15.0,15.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=74.25,74.5,15.125,15.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=74.375,74.625,15.25,15.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=74.5,74.75,15.375,15.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=74.625,74.875,15.5,15.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=74.75,75.0,15.625,15.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=74.875,75.125,15.75,15.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=75.0,75.25,15.875,16.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=75.125,75.375,16.0,16.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=75.25,75.5,16.125,16.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=75.375,75.625,16.25,16.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=75.5,75.75,16.375,16.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=75.625,75.75,20.0,20.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=75.625,75.875,16.5,16.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=75.625,75.875,19.875,20.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=75.75,76.0,16.625,16.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=75.75,76.0,19.75,19.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=75.875,76.125,16.75,16.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=75.875,76.125,19.625,19.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=76.0,76.25,16.875,17.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=76.0,76.25,19.5,19.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=76.125,76.375,17.0,17.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=76.125,76.375,19.375,19.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=76.25,76.5,17.125,17.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=76.25,76.5,19.25,19.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=76.375,76.625,17.25,17.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=76.375,76.625,19.125,19.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=76.5,76.75,17.375,17.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=76.5,76.75,19.0,19.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=76.625,76.875,17.5,17.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=76.625,76.875,18.875,19.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=76.75,77.0,17.625,17.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=76.75,77.0,18.75,18.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=76.875,77.125,17.75,17.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=76.875,77.125,18.625,18.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=77.0,77.25,17.875,18.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=77.0,77.25,18.5,18.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=77.125,77.375,18.0,18.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=77.125,77.375,18.375,18.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=77.25,77.5,18.125,18.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=75.5,75.625,20.0,20.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=70.375,70.5,25.0,25.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=70.375,70.625,24.875,25.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=70.5,70.75,24.75,24.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=70.625,70.875,24.625,24.75,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=70.75,70.875,24.5,24.625,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=70.25,70.375,25.0,25.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=29.0,29.25,28.75,33.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=29.0,43.5,33.25,33.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=43.5,60.25,33.25,33.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=60.25,62.125,33.375,33.5,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=60.25,62.25,33.25,33.375,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=62.125,62.375,33.125,33.25,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=62.25,62.5,33.0,33.125,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=62.375,62.625,32.875,33.0,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Wand', XB=62.5,62.625,32.75,32.875,0.0,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=62.125,62.5,33.25,33.375,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=62.25,62.375,33.375,33.5,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=62.25,62.625,33.125,33.25,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=62.375,62.75,33.0,33.125,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=62.5,62.875,32.875,33.0,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=62.625,63.0,32.75,32.875,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=62.75,63.125,32.625,32.75,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=62.875,63.25,32.5,32.625,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=63.0,63.375,32.375,32.5,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=63.125,63.5,32.25,32.375,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=63.25,63.625,32.125,32.25,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=63.375,63.75,32.0,32.125,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=63.5,63.875,31.875,32.0,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=63.625,64.0,31.75,31.875,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=63.75,64.125,31.625,31.75,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=63.875,64.25,31.5,31.625,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=64.0,64.375,31.375,31.5,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=64.125,64.5,31.25,31.375,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=64.25,64.625,31.125,31.25,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=64.375,64.75,31.0,31.125,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=64.5,64.875,30.875,31.0,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=64.625,65.0,30.75,30.875,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=64.75,65.125,30.625,30.75,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=64.875,65.25,30.5,30.625,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=65.0,65.375,30.375,30.5,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=65.125,65.5,30.25,30.375,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=65.25,65.625,30.125,30.25,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=65.375,65.75,30.0,30.125,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=65.5,65.875,29.875,30.0,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=65.625,66.0,29.75,29.875,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=65.75,66.125,29.625,29.75,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=65.875,66.25,29.5,29.625,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=66.0,66.375,29.375,29.5,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=66.125,66.5,29.25,29.375,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=66.25,66.625,29.125,29.25,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=66.375,66.75,29.0,29.125,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=66.5,66.875,28.875,29.0,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=66.625,67.0,28.75,28.875,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=66.75,67.125,28.625,28.75,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=66.875,67.25,28.5,28.625,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=67.0,67.375,28.375,28.5,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=67.125,67.5,28.25,28.375,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=67.25,67.625,28.125,28.25,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=67.375,67.75,28.0,28.125,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=67.5,67.875,27.875,28.0,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=67.625,68.0,27.75,27.875,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=67.75,68.125,27.625,27.75,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=67.875,68.25,27.5,27.625,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=68.0,68.375,27.375,27.5,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=68.125,68.5,27.25,27.375,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=68.25,68.625,27.125,27.25,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=68.375,68.75,27.0,27.125,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=68.5,68.875,26.875,27.0,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=68.625,69.0,26.75,26.875,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=68.75,69.125,26.625,26.75,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=68.875,69.25,26.5,26.625,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=69.0,69.375,26.375,26.5,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=69.125,69.5,26.25,26.375,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=69.25,69.625,26.125,26.25,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=69.375,69.625,26.0,26.125,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=69.5,69.625,25.875,26.0,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=69.625,69.625,25.75,25.875,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=69.625,69.875,25.875,26.0,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=69.625,70.0,25.75,25.875,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=69.75,70.125,25.625,25.75,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=69.875,70.25,25.5,25.625,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=70.0,70.375,25.375,25.5,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=70.125,70.5,25.25,25.375,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=70.25,70.625,25.125,25.25,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=70.375,70.75,25.0,25.125,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=70.5,70.875,24.875,25.0,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=70.625,71.0,24.75,24.875,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=70.75,71.125,24.625,24.75,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=70.875,71.25,24.5,24.625,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=71.0,71.375,24.375,24.5,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=71.125,71.5,24.25,24.375,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=71.25,71.625,24.125,24.25,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=71.375,71.75,24.0,24.125,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=71.5,71.875,23.875,24.0,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=71.625,72.0,23.75,23.875,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=71.75,72.125,23.625,23.75,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=71.875,72.25,23.5,23.625,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=72.0,72.375,23.375,23.5,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=72.125,72.5,23.25,23.375,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=72.25,72.625,23.125,23.25,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=72.375,72.75,23.0,23.125,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=72.5,72.875,22.875,23.0,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=72.625,73.0,22.75,22.875,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=72.75,73.125,22.625,22.75,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=72.875,73.25,22.5,22.625,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=73.0,73.375,22.375,22.5,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=73.125,73.5,22.25,22.375,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=73.25,73.625,22.125,22.25,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=73.375,73.75,22.0,22.125,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=73.5,73.875,21.875,22.0,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=73.625,74.0,21.75,21.875,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=73.75,74.125,21.625,21.75,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=73.875,74.25,21.5,21.625,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=74.0,74.375,21.375,21.5,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=74.125,74.5,21.25,21.375,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=74.25,74.625,21.125,21.25,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=74.375,74.75,21.0,21.125,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=74.5,74.875,20.875,21.0,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=74.625,75.0,20.75,20.875,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=74.75,75.125,20.625,20.75,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=74.875,75.25,20.5,20.625,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=75.0,75.375,20.375,20.5,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=75.125,75.5,20.25,20.375,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=75.25,75.625,20.125,20.25,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=75.375,75.75,20.0,20.125,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=75.5,75.875,19.875,20.0,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=75.625,76.0,19.75,19.875,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='Torsturz', XB=75.75,76.0,19.625,19.75,2.75,5.0, SURF_ID='Gipsplatte 15mm'/ 
&OBST ID='UK UK 4 OK 5', XB=34.125,35.5,-12.375,-12.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=34.125,35.625,-12.25,-12.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=34.25,35.375,-12.5,-12.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=34.25,35.75,-12.125,-12.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=34.375,35.25,-12.625,-12.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=34.375,35.875,-12.0,-11.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=34.5,35.125,-12.75,-12.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=34.5,36.0,-11.875,-11.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=34.625,35.0,-12.875,-12.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=34.625,36.125,-11.75,-11.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=34.75,34.875,-13.0,-12.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=34.75,36.25,-11.625,-11.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=34.875,36.375,-11.5,-11.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=35.0,36.5,-11.375,-11.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=35.125,36.625,-11.25,-11.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=35.25,36.75,-11.125,-11.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=35.375,36.875,-11.0,-10.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=35.5,37.0,-10.875,-10.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=35.625,37.125,-10.75,-10.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=35.75,37.25,-10.625,-10.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=35.875,37.375,-10.5,-10.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=36.0,37.5,-10.375,-10.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=36.125,37.625,-10.25,-10.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=36.25,37.75,-10.125,-10.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=36.375,37.875,-10.0,-9.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=36.5,38.0,-9.875,-9.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=36.625,38.125,-9.75,-9.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=36.75,38.25,-9.625,-9.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=36.875,38.375,-9.5,-9.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=37.0,38.5,-9.375,-9.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=37.125,38.625,-9.25,-9.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=37.25,38.75,-9.125,-9.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=37.375,38.875,-9.0,-8.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=37.5,39.0,-8.875,-8.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=37.625,39.125,-8.75,-8.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=37.75,39.25,-8.625,-8.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=37.875,39.375,-8.5,-8.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=38.0,39.5,-8.375,-8.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=38.125,39.625,-8.25,-8.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=38.25,39.75,-8.125,-8.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=38.375,39.875,-8.0,-7.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=38.5,40.0,-7.875,-7.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=38.625,40.125,-7.75,-7.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=38.75,40.25,-7.625,-7.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=38.875,40.375,-7.5,-7.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=39.0,40.5,-7.375,-7.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=39.125,40.625,-7.25,-7.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=39.25,40.75,-7.125,-7.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=39.375,40.875,-7.0,-6.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=39.5,41.0,-6.875,-6.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=39.625,41.125,-6.75,-6.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=39.75,41.25,-6.625,-6.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=39.875,41.375,-6.5,-6.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=40.0,41.5,-6.375,-6.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=40.125,41.625,-6.25,-6.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=40.25,41.75,-6.125,-6.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=40.375,41.875,-6.0,-5.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=40.5,42.0,-5.875,-5.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=40.625,42.125,-5.75,-5.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=40.75,42.25,-5.625,-5.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=40.875,42.375,-5.5,-5.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=41.0,42.5,-5.375,-5.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=41.125,42.625,-5.25,-5.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=41.25,42.75,-5.125,-5.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=41.375,42.875,-5.0,-4.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=41.5,43.0,-4.875,-4.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=41.625,43.125,-4.75,-4.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=41.75,43.25,-4.625,-4.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=41.875,43.375,-4.5,-4.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=42.0,43.5,-4.375,-4.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=42.125,43.5,-4.25,-4.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=42.25,43.5,-4.125,-4.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=42.375,43.5,-4.0,-3.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=42.5,43.5,-3.875,-3.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=42.625,43.5,-3.75,-3.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=42.75,43.5,-3.625,-3.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=42.875,43.5,-3.5,-3.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=43.0,43.5,-3.375,-3.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=43.125,43.5,-3.25,-3.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=43.25,43.5,-3.125,-3.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=43.375,43.5,-3.0,-2.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=34.0,34.125,-12.25,-12.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=43.5,43.5,-2.875,-2.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=43.5,43.625,-4.25,-4.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=43.5,43.75,-4.125,-4.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=43.5,43.875,-4.0,-3.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=43.5,44.0,-3.875,-3.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=43.5,44.125,-3.75,-3.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=43.5,44.25,-3.625,-3.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=43.5,44.375,-3.5,-3.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=43.5,44.5,-3.375,-3.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=43.5,44.625,-3.25,-3.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=43.5,44.75,-3.125,-3.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=43.5,44.875,-3.0,-2.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=43.5,45.0,-2.875,-2.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=43.625,45.125,-2.75,-2.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=43.75,45.25,-2.625,-2.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=43.875,45.375,-2.5,-2.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=44.0,45.5,-2.375,-2.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=44.125,45.625,-2.25,-2.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=44.25,45.75,-2.125,-2.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=44.375,45.875,-2.0,-1.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=44.5,46.0,-1.875,-1.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=44.625,46.125,-1.75,-1.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=44.75,46.25,-1.625,-1.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=44.875,46.375,-1.5,-1.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=45.0,46.5,-1.375,-1.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=45.125,46.625,-1.25,-1.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=45.25,46.75,-1.125,-1.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=45.375,46.875,-1.0,-0.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=45.5,47.0,-0.875,-0.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=45.625,47.125,-0.75,-0.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=45.75,47.25,-0.625,-0.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=45.875,47.375,-0.5,-0.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=46.0,47.5,-0.375,-0.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=46.125,47.625,-0.25,-0.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=46.25,47.75,-0.125,0.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=46.375,47.875,0.0,0.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=46.5,48.0,0.125,0.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=46.625,48.125,0.25,0.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=46.75,48.25,0.375,0.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=46.875,48.375,0.5,0.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=47.0,48.5,0.625,0.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=47.125,48.625,0.75,0.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=47.25,48.75,0.875,1.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=47.375,48.875,1.0,1.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=47.5,49.0,1.125,1.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=47.625,49.125,1.25,1.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=47.75,49.25,1.375,1.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=47.875,49.375,1.5,1.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=48.0,49.5,1.625,1.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=48.125,49.625,1.75,1.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=48.25,49.75,1.875,2.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=48.375,49.875,2.0,2.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=48.5,50.0,2.125,2.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=48.625,50.125,2.25,2.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=48.75,50.25,2.375,2.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=48.875,50.375,2.5,2.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=49.0,50.5,2.625,2.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=49.125,50.625,2.75,2.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=49.25,50.75,2.875,3.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=49.375,50.875,3.0,3.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=49.5,51.0,3.125,3.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=49.625,51.125,3.25,3.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=49.75,51.25,3.375,3.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=49.875,51.375,3.5,3.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=50.0,51.5,3.625,3.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=50.125,51.625,3.75,3.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=50.25,51.75,3.875,4.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=50.375,51.875,4.0,4.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=50.5,52.0,4.125,4.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=50.625,52.125,4.25,4.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=50.75,52.25,4.375,4.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=50.875,52.375,4.5,4.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=51.0,52.5,4.625,4.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=51.125,52.625,4.75,4.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=51.25,52.75,4.875,5.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=51.375,52.875,5.0,5.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=51.5,53.0,5.125,5.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=51.625,53.125,5.25,5.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=51.75,53.25,5.375,5.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=51.875,53.375,5.5,5.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=52.0,53.5,5.625,5.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=52.125,53.625,5.75,5.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=52.25,53.75,5.875,6.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=52.375,53.875,6.0,6.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=52.5,54.0,6.125,6.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=52.625,54.125,6.25,6.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=52.75,54.25,6.375,6.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=52.875,54.375,6.5,6.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=53.0,54.5,6.625,6.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=53.125,54.625,6.75,6.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=53.25,54.75,6.875,7.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=53.375,54.875,7.0,7.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=53.5,55.0,7.125,7.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=53.625,55.125,7.25,7.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=53.75,55.25,7.375,7.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=53.875,55.375,7.5,7.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=54.0,55.5,7.625,7.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=54.125,55.5,7.75,7.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=54.25,55.375,7.875,8.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=54.375,55.25,8.0,8.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=54.5,55.125,8.125,8.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=54.625,55.0,8.25,8.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=54.75,54.875,8.375,8.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=48.375,48.5,2.125,2.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=41.625,43.0,-14.625,-14.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=41.625,43.125,-14.5,-14.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=41.75,42.875,-14.75,-14.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=41.75,43.25,-14.375,-14.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=41.875,42.75,-14.875,-14.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=41.875,43.375,-14.25,-14.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=42.0,42.625,-15.0,-14.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=42.0,43.5,-14.125,-14.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=42.125,42.5,-15.125,-15.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=42.125,43.5,-14.0,-13.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=42.25,42.375,-15.25,-15.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=42.25,43.5,-13.875,-13.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=42.375,43.5,-13.75,-13.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=42.5,43.5,-13.625,-13.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=42.625,43.5,-13.5,-13.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=42.75,43.5,-13.375,-13.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=42.875,43.5,-13.25,-13.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=43.0,43.5,-13.125,-13.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=43.125,43.5,-13.0,-12.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=43.25,43.5,-12.875,-12.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=43.375,43.5,-12.75,-12.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=41.5,41.625,-14.5,-14.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=43.5,43.625,-14.0,-13.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=43.5,43.75,-13.875,-13.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=43.5,43.875,-13.75,-13.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=43.5,44.0,-13.625,-13.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=43.5,44.125,-13.5,-13.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=43.5,44.25,-13.375,-13.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=43.5,44.375,-13.25,-13.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=43.5,44.5,-13.125,-13.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=43.5,44.625,-13.0,-12.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=43.5,44.75,-12.875,-12.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=43.5,44.875,-12.75,-12.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=43.5,45.0,-12.625,-12.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=43.625,45.125,-12.5,-12.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=43.75,45.25,-12.375,-12.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=43.875,45.375,-12.25,-12.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=44.0,45.5,-12.125,-12.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=44.125,45.625,-12.0,-11.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=44.25,45.75,-11.875,-11.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=44.375,45.875,-11.75,-11.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=44.5,46.0,-11.625,-11.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=44.625,46.125,-11.5,-11.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=44.75,46.25,-11.375,-11.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=44.875,46.375,-11.25,-11.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=45.0,46.5,-11.125,-11.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=45.125,46.625,-11.0,-10.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=45.25,46.75,-10.875,-10.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=45.375,46.875,-10.75,-10.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=45.5,47.0,-10.625,-10.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=45.625,47.125,-10.5,-10.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=45.75,47.25,-10.375,-10.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=45.875,47.375,-10.25,-10.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=46.0,47.5,-10.125,-10.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=46.125,47.625,-10.0,-9.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=46.25,47.75,-9.875,-9.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=46.375,47.875,-9.75,-9.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=46.5,48.0,-9.625,-9.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=46.625,48.125,-9.5,-9.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=46.75,48.25,-9.375,-9.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=46.875,48.375,-9.25,-9.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=47.0,48.5,-9.125,-9.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=47.125,48.625,-9.0,-8.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=47.25,48.75,-8.875,-8.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=47.375,48.875,-8.75,-8.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=47.5,49.0,-8.625,-8.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=47.625,49.125,-8.5,-8.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=47.75,49.25,-8.375,-8.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=47.875,49.375,-8.25,-8.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=48.0,49.5,-8.125,-8.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=48.125,49.625,-8.0,-7.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=48.375,49.75,-7.875,-7.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=48.5,49.875,-7.75,-7.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=48.625,50.0,-7.625,-7.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=48.75,50.125,-7.5,-7.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=48.875,50.25,-7.375,-7.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=49.0,50.375,-7.25,-7.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=49.125,50.5,-7.125,-7.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=49.25,50.625,-7.0,-6.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=49.375,50.75,-6.875,-6.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=49.5,50.875,-6.75,-6.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=49.625,51.0,-6.625,-6.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=49.75,51.125,-6.5,-6.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=49.875,51.25,-6.375,-6.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=50.0,51.375,-6.25,-6.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=50.125,51.5,-6.125,-6.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=50.25,51.625,-6.0,-5.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=50.375,51.75,-5.875,-5.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=50.5,51.875,-5.75,-5.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=50.625,52.0,-5.625,-5.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=50.75,52.125,-5.5,-5.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=50.875,52.25,-5.375,-5.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=51.0,52.375,-5.25,-5.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=51.125,52.5,-5.125,-5.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=51.25,52.625,-5.0,-4.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=51.375,52.75,-4.875,-4.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=51.5,52.875,-4.75,-4.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=51.625,53.0,-4.625,-4.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=51.75,53.125,-4.5,-4.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=51.875,53.25,-4.375,-4.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=52.0,53.5,-4.25,-4.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=52.125,53.625,-4.125,-4.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=52.25,53.75,-4.0,-3.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=52.375,53.875,-3.875,-3.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=52.5,54.0,-3.75,-3.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=52.625,54.125,-3.625,-3.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=52.75,54.25,-3.5,-3.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=52.875,54.375,-3.375,-3.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=53.0,54.5,-3.25,-3.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=53.125,54.625,-3.125,-3.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=53.25,54.75,-3.0,-2.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=53.375,54.875,-2.875,-2.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=53.5,55.0,-2.75,-2.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=53.625,55.125,-2.625,-2.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=53.75,55.25,-2.5,-2.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=53.875,55.375,-2.375,-2.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=54.0,55.5,-2.25,-2.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=54.125,55.625,-2.125,-2.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=54.25,55.75,-2.0,-1.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=54.375,55.875,-1.875,-1.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=54.5,56.0,-1.75,-1.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=54.625,56.125,-1.625,-1.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=54.75,56.25,-1.5,-1.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=54.875,56.375,-1.375,-1.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=55.0,56.5,-1.25,-1.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=55.125,56.625,-1.125,-1.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=55.25,56.75,-1.0,-0.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=55.375,56.875,-0.875,-0.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=55.5,57.0,-0.75,-0.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=55.625,57.125,-0.625,-0.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=55.75,57.25,-0.5,-0.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=55.875,57.375,-0.375,-0.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=56.0,57.5,-0.25,-0.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=56.125,57.625,-0.125,0.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=56.25,57.75,0.0,0.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=56.375,57.875,0.125,0.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=56.5,58.0,0.25,0.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=56.625,58.125,0.375,0.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=56.75,58.25,0.5,0.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=56.875,58.375,0.625,0.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=57.0,58.5,0.75,0.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=57.125,58.625,0.875,1.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=57.25,58.75,1.0,1.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=57.375,58.875,1.125,1.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=57.5,59.0,1.25,1.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=57.625,59.125,1.375,1.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=57.75,59.25,1.5,1.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=57.875,59.375,1.625,1.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=58.0,59.5,1.75,1.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=58.125,59.625,1.875,2.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=58.25,59.75,2.0,2.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=59.75,59.875,2.125,2.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=58.375,59.875,2.125,2.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=58.5,60.0,2.25,2.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=58.625,60.125,2.375,2.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=58.75,60.25,2.5,2.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=58.875,60.25,2.625,2.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=59.0,60.25,2.75,2.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=59.125,60.25,2.875,3.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=59.25,60.25,3.0,3.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=59.5,60.25,3.125,3.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=59.625,60.25,3.25,3.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=59.75,60.25,3.375,3.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=59.875,60.25,3.5,3.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=60.0,60.25,3.625,3.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=60.125,60.25,3.75,3.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=60.25,60.25,3.875,4.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=60.25,60.375,2.625,2.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=60.25,60.5,2.75,2.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=60.25,60.625,2.875,3.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=60.25,60.75,3.0,3.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=60.25,60.875,3.125,3.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=60.25,61.0,3.25,3.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=60.25,61.125,3.375,3.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=60.25,61.25,3.5,3.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=60.25,61.375,3.625,3.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=60.25,61.5,3.75,3.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=60.25,61.625,3.875,4.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=60.375,61.75,4.0,4.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=60.5,61.875,4.125,4.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=60.625,62.0,4.25,4.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=60.75,62.125,4.375,4.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=60.875,62.25,4.5,4.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=61.0,62.375,4.625,4.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=61.125,62.5,4.75,4.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=61.25,62.625,4.875,5.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=61.375,62.75,5.0,5.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=61.5,62.875,5.125,5.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=61.625,63.0,5.25,5.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=61.75,63.125,5.375,5.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=61.875,63.25,5.5,5.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=62.0,63.375,5.625,5.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=62.125,63.5,5.75,5.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=62.25,63.625,5.875,6.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=62.375,63.75,6.0,6.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=62.5,63.875,6.125,6.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=62.625,64.0,6.25,6.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=62.75,64.125,6.375,6.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=62.875,64.25,6.5,6.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=63.0,64.375,6.625,6.75,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=63.125,64.5,6.75,6.875,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=63.25,64.375,6.875,7.0,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=63.375,64.25,7.0,7.125,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=63.5,64.125,7.125,7.25,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=63.625,64.0,7.25,7.375,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=63.75,63.875,7.375,7.5,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4 OK 5', XB=60.25,60.25,2.5,2.625,4.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.125,46.25,-1.25,-1.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.125,46.375,-1.375,-1.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.25,46.5,-1.5,-1.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.375,46.625,-1.625,-1.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.5,46.75,-1.75,-1.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.625,46.875,-1.875,-1.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.75,47.0,-2.0,-1.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.875,47.125,-2.125,-2.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=47.0,47.25,-2.25,-2.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=47.125,47.375,-2.375,-2.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=47.125,47.625,0.25,0.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=47.25,47.5,-2.5,-2.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=47.25,47.625,0.125,0.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=47.375,47.625,-2.625,-2.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=47.375,47.75,0.0,0.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=47.375,47.75,0.375,0.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=47.5,47.75,-2.75,-2.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=47.5,47.875,-0.125,0.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=47.5,47.875,0.5,0.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=47.625,47.875,-2.875,-2.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=47.625,48.0,-0.25,-0.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=47.625,48.125,0.625,0.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=47.75,48.0,-3.0,-2.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=47.75,48.125,-0.375,-0.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=47.875,48.125,-3.125,-3.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=47.875,48.25,-0.5,-0.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=47.875,48.25,0.75,0.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=48.0,48.25,-3.25,-3.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=48.0,48.375,-0.625,-0.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=48.0,48.375,0.875,1.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=48.125,48.375,-3.375,-3.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=48.125,48.5,-0.75,-0.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=48.125,48.75,1.0,1.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=48.25,48.5,-3.5,-3.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=48.25,48.625,-0.875,-0.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=48.375,48.625,-3.625,-3.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=48.375,48.625,1.125,1.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=48.375,48.75,-1.0,-0.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=48.5,48.75,-3.75,-3.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=48.5,48.875,-1.125,-1.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=48.625,48.875,-3.875,-3.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=48.625,48.875,0.875,1.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=48.625,49.0,-1.25,-1.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=48.75,49.0,-4.0,-3.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=48.75,49.0,0.75,0.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=48.75,49.125,-1.375,-1.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=48.875,49.125,-4.125,-4.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=48.875,49.125,0.625,0.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=48.875,49.25,-1.5,-1.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=49.0,49.25,-4.25,-4.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=49.0,49.25,0.5,0.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=49.0,49.375,-1.625,-1.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=49.125,49.375,-4.375,-4.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=49.125,49.375,0.375,0.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=49.125,49.5,-1.75,-1.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=49.25,49.5,-4.5,-4.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=49.25,49.5,0.25,0.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=49.25,49.625,-1.875,-1.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=49.375,49.625,-4.625,-4.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=49.375,49.625,0.125,0.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=49.375,49.75,-2.0,-1.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=49.5,49.75,-4.75,-4.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=49.5,49.75,0.0,0.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=49.5,49.875,-2.125,-2.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=49.625,49.875,-4.875,-4.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=49.625,49.875,-0.125,0.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=49.625,50.0,-2.25,-2.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=49.75,50.0,-5.0,-4.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=49.75,50.0,-0.25,-0.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=49.75,50.125,-2.375,-2.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=49.875,50.125,-5.125,-5.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=49.875,50.125,-0.375,-0.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=49.875,50.25,-2.5,-2.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.0,50.25,-5.25,-5.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.0,50.25,-0.5,-0.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.0,50.375,-2.625,-2.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.125,50.375,-5.375,-5.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.125,50.375,-0.625,-0.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.125,50.5,-2.75,-2.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.125,50.5,2.0,2.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.25,50.5,-5.5,-5.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.25,50.5,-0.75,-0.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.25,50.625,-2.875,-2.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.25,50.625,1.875,2.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.375,50.625,-5.625,-5.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.375,50.625,-0.875,-0.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.375,50.75,-3.0,-2.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.375,50.75,1.75,1.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.5,50.75,-1.0,-0.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.5,50.875,-3.125,-3.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.5,50.875,1.625,1.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.5,51.125,-5.75,-5.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.625,50.875,-1.125,-1.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.625,51.0,-5.875,-5.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.625,51.0,-3.25,-3.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.625,51.0,1.5,1.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.75,50.875,-6.0,-5.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.75,51.0,-1.25,-1.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.75,51.125,-3.375,-3.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.75,51.125,1.375,1.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.875,51.125,-1.375,-1.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.875,51.25,-5.625,-5.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.875,51.25,-3.5,-3.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.875,51.25,1.25,1.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=51.0,51.25,-1.5,-1.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=51.0,51.375,-5.5,-5.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=51.0,51.375,-3.625,-3.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=51.0,51.375,1.125,1.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=51.125,51.375,-1.625,-1.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=51.125,51.5,-5.375,-5.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=51.125,51.5,-3.75,-3.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=51.125,51.5,1.0,1.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=51.25,51.5,-1.75,-1.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=51.25,51.625,-5.25,-5.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=51.25,51.625,-3.875,-3.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=51.25,51.625,0.875,1.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=51.375,51.625,-1.875,-1.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=51.375,51.75,-5.125,-5.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=51.375,51.75,-4.0,-3.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=51.375,51.75,0.75,0.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=51.5,51.75,-2.0,-1.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=51.5,51.875,-5.0,-4.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=51.5,51.875,-4.125,-4.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=51.5,51.875,0.625,0.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=51.625,51.875,-2.125,-2.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=51.625,52.0,-4.875,-4.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=51.625,52.0,-4.25,-4.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=51.625,52.0,0.5,0.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=51.75,52.0,-2.25,-2.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=51.75,52.125,-4.75,-4.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=51.75,52.125,-4.375,-4.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=51.75,52.125,0.375,0.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=51.875,52.125,-2.375,-2.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=51.875,52.25,-4.625,-4.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=51.875,52.25,0.25,0.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=52.0,52.25,-2.5,-2.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=52.0,52.375,0.125,0.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=52.125,52.375,-2.625,-2.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=52.125,52.5,0.0,0.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=52.25,52.5,-2.75,-2.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=52.25,52.625,-0.125,0.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=52.375,52.625,-2.875,-2.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=52.375,52.75,-0.25,-0.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=52.5,52.75,-3.0,-2.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=52.5,52.875,-0.375,-0.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=52.625,52.875,-3.125,-3.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=52.625,53.0,-0.5,-0.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=52.75,53.0,-3.25,-3.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=52.75,53.125,-0.625,-0.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=52.875,53.125,-3.375,-3.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=52.875,53.25,-0.75,-0.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.0,53.375,-0.875,-0.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.0,53.625,-3.5,-3.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.125,53.5,-3.625,-3.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.125,53.5,-1.0,-0.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.25,53.375,-3.75,-3.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.25,53.625,-1.125,-1.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.375,53.75,-3.375,-3.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.375,53.75,-1.25,-1.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.5,53.875,-3.25,-3.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.5,53.875,-1.375,-1.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.625,54.0,-3.125,-3.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.625,54.0,-1.5,-1.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.75,54.125,-3.0,-2.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.75,54.125,-1.625,-1.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.875,54.25,-2.875,-2.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.875,54.25,-1.75,-1.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.0,54.375,-2.75,-2.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.0,54.375,-1.875,-1.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.125,54.5,-2.625,-2.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.125,54.5,-2.0,-1.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.25,54.625,-2.5,-2.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.25,54.625,-2.125,-2.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.375,54.75,-2.375,-2.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.0,46.125,-1.25,-1.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.0,50.125,2.125,2.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=48.5,48.5,1.25,1.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=52.5,52.875,2.0,2.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=52.625,53.0,1.875,2.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=52.75,53.125,1.75,1.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=52.875,53.25,1.625,1.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.0,53.375,1.5,1.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.125,53.5,1.375,1.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.25,53.625,1.25,1.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.5,53.75,1.125,1.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.625,53.875,1.0,1.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.75,54.125,0.875,1.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.875,54.25,0.75,0.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.0,54.375,0.625,0.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.125,54.5,0.5,0.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.25,54.625,0.375,0.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.375,54.75,0.25,0.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.5,54.875,0.125,0.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.625,55.0,0.0,0.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.75,55.125,-0.125,0.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.875,55.25,-0.25,-0.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.0,55.375,-0.375,-0.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.125,55.5,-0.5,-0.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.125,55.5,2.0,2.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.25,55.625,-0.625,-0.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.25,55.625,1.875,2.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.375,55.75,1.75,1.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.375,56.125,-0.75,-0.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.5,55.875,1.625,1.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.5,56.0,-0.875,-0.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.625,55.875,-1.0,-0.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.625,56.0,1.5,1.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.75,56.125,1.375,1.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.875,56.25,-0.625,-0.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.875,56.25,1.25,1.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.0,56.375,-0.5,-0.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.0,56.375,1.125,1.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.125,56.5,1.0,1.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.125,56.625,-0.375,-0.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.25,56.625,0.875,1.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.375,56.75,-0.25,-0.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.375,56.75,0.75,0.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.5,56.875,-0.125,0.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.5,56.875,0.625,0.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.625,57.0,0.0,0.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.625,57.0,0.5,0.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.75,57.125,0.125,0.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.75,57.125,0.375,0.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.875,57.25,0.25,0.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.0,55.125,2.125,2.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.25,57.375,2.0,2.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.25,57.625,0.0,0.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.375,57.5,1.875,2.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.375,57.625,-0.125,0.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.375,57.625,0.125,0.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.5,57.625,1.75,1.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.5,57.75,-0.25,-0.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.5,57.75,0.25,0.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.625,57.875,-0.375,-0.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.625,57.875,0.5,0.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.625,58.0,0.625,0.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.75,58.0,-0.5,-0.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.75,58.0,0.75,0.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.875,58.125,-0.625,-0.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.875,58.125,0.875,1.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.0,58.125,1.125,1.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.0,58.125,1.5,1.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.0,58.25,-0.75,-0.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.125,58.25,1.375,1.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.125,58.375,-0.875,-0.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.25,58.375,1.25,1.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.25,58.5,-1.0,-0.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.25,58.5,1.125,1.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.25,58.625,1.0,1.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.375,58.625,-1.125,-1.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.375,58.625,0.875,1.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.5,58.75,-1.25,-1.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.5,58.75,0.75,0.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.5,58.875,0.625,0.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.625,59.0,0.5,0.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.625,59.125,-1.375,-1.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.75,59.125,-1.5,-1.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.75,59.125,0.375,0.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.875,59.0,-1.625,-1.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.875,59.125,-1.25,-1.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.875,59.25,-1.125,-1.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.875,59.25,0.25,0.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=59.0,59.25,-1.0,-0.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=59.0,59.375,0.125,0.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=59.125,59.375,-0.625,-0.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=59.125,59.5,-0.25,-0.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=59.125,59.5,0.0,0.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=59.25,59.5,-0.125,0.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.375,57.625,2.0,2.125,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.375,57.625,2.0,2.125,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.5,57.75,1.875,2.0,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.5,57.75,1.875,2.0,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.625,57.875,1.75,1.875,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.625,57.875,1.75,1.875,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.625,58.0,1.625,1.75,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.625,58.0,1.625,1.75,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.75,58.0,1.5,1.625,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.75,58.0,1.5,1.625,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.875,58.125,1.375,1.5,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.875,58.125,1.375,1.5,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.0,58.25,1.25,1.375,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.0,58.25,1.25,1.375,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.125,58.25,1.125,1.25,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.125,58.25,1.125,1.25,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.5,57.625,2.125,2.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.625,57.75,1.625,1.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.625,57.75,2.0,2.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.75,57.875,1.5,1.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.75,57.875,1.875,1.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.875,58.0,1.375,1.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.875,58.0,1.75,1.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.125,58.25,1.125,1.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.625,57.625,1.625,1.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.625,57.625,2.0,2.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.75,57.75,1.5,1.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.75,57.75,1.875,2.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.875,57.875,1.375,1.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.875,57.875,1.75,1.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.0,58.0,1.25,1.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.0,58.0,1.625,1.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=59.0,59.0,-1.75,-1.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=59.75,60.0,2.0,2.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=59.875,60.125,1.875,2.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=60.0,60.25,1.75,1.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=60.125,60.25,1.625,1.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=59.625,59.75,2.125,2.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=60.25,60.25,1.5,1.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=52.125,52.625,5.0,5.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=52.25,52.625,4.875,5.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=52.375,52.75,4.75,4.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=52.375,52.75,5.125,5.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=52.5,52.875,4.625,4.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=52.5,52.875,5.25,5.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=52.625,53.0,4.5,4.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=52.625,53.0,5.375,5.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=52.75,53.125,4.375,4.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=52.75,53.25,5.5,5.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=52.875,53.25,4.25,4.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.0,53.375,4.125,4.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.0,53.375,5.625,5.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.125,53.5,4.0,4.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.125,53.5,5.75,5.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.25,53.625,3.875,4.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.25,53.625,5.875,6.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.375,53.75,3.75,3.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.375,53.875,6.0,6.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.5,53.875,3.625,3.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.625,53.75,6.125,6.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.625,54.0,3.5,3.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.75,54.0,5.875,6.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.75,54.125,3.375,3.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.75,54.125,6.25,6.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.875,54.0,5.75,5.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.875,54.0,6.125,6.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.875,54.25,3.25,3.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.875,54.25,6.375,6.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.0,54.125,5.625,5.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.0,54.125,6.0,6.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.0,54.375,3.125,3.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.0,54.375,6.5,6.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.125,54.25,5.5,5.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.125,54.25,5.875,6.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.125,54.5,3.0,3.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.125,54.5,6.625,6.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.25,54.375,5.375,5.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.25,54.375,5.75,5.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.25,54.625,2.875,3.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.25,54.625,6.75,6.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.375,54.5,5.25,5.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.375,54.5,5.625,5.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.375,54.75,2.75,2.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.375,54.75,6.875,7.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.5,54.625,5.125,5.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.5,54.625,5.5,5.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.5,54.875,2.625,2.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.5,55.0,7.0,7.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.625,54.75,5.0,5.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.625,54.75,5.375,5.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.625,54.875,7.125,7.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.625,55.0,2.5,2.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.75,54.875,4.875,5.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.75,54.875,5.125,5.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.75,55.125,2.375,2.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.875,55.0,4.625,4.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.875,55.0,5.0,5.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.875,55.125,6.875,7.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.875,55.25,2.25,2.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.0,55.125,4.5,4.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.0,55.125,4.875,5.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.0,55.25,6.75,6.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.0,55.375,2.125,2.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.125,55.25,4.375,4.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.125,55.25,4.75,4.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.125,55.375,6.625,6.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.25,55.375,4.25,4.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.25,55.375,4.625,4.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.25,55.5,6.5,6.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.375,55.5,4.125,4.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.375,55.5,4.5,4.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.375,55.625,6.375,6.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.5,55.625,4.0,4.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.5,55.625,4.375,4.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.5,55.75,6.25,6.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.625,55.75,3.875,4.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.625,55.75,4.25,4.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.625,55.875,6.125,6.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.75,55.875,4.125,4.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.75,56.0,6.0,6.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.875,56.0,3.5,3.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.875,56.0,3.875,4.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.875,56.125,5.875,6.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.0,56.125,3.375,3.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.0,56.125,3.75,3.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.0,56.25,5.75,5.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.125,56.25,3.25,3.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.125,56.25,3.625,3.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.125,56.375,5.625,5.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.25,56.375,3.125,3.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.25,56.375,3.5,3.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.25,56.5,5.5,5.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.375,56.5,3.0,3.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.375,56.5,3.375,3.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.375,56.625,5.375,5.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.5,56.625,2.875,3.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.5,56.625,3.25,3.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.5,56.75,5.25,5.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.625,56.75,2.75,2.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.625,56.75,3.125,3.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.625,56.875,5.125,5.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.75,57.0,5.0,5.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.875,57.0,2.75,2.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.875,57.125,4.875,5.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.0,57.125,2.25,2.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.0,57.125,2.625,2.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.0,57.25,4.75,4.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.125,57.25,2.125,2.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.125,57.25,2.5,2.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.125,57.375,4.625,4.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.25,57.375,2.375,2.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.25,57.5,4.5,4.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.375,57.5,2.25,2.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.375,57.625,4.375,4.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.5,57.625,2.125,2.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.5,57.75,4.25,4.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.625,57.875,4.125,4.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.75,58.0,4.0,4.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.875,58.125,3.875,4.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.0,58.25,3.75,3.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.125,58.375,3.625,3.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.25,58.5,3.5,3.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.375,58.625,3.375,3.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.5,58.75,3.25,3.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.625,58.875,3.125,3.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.75,59.0,3.0,3.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.875,59.125,2.875,3.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=59.0,59.25,2.75,2.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=59.125,59.375,2.625,2.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=59.25,59.5,2.5,2.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=59.375,59.625,2.375,2.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=59.5,59.75,2.25,2.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=59.625,59.875,2.125,2.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.75,53.875,6.125,6.25,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.75,53.875,6.125,6.25,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.875,54.0,6.0,6.125,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=53.875,54.0,6.0,6.125,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.0,54.125,5.875,6.0,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.0,54.125,5.875,6.0,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.0,54.25,5.75,5.875,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.0,54.25,5.75,5.875,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.125,54.375,5.625,5.75,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.125,54.375,5.625,5.75,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.25,54.5,5.5,5.625,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.25,54.5,5.5,5.625,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.375,54.625,5.375,5.5,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.375,54.625,5.375,5.5,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.5,54.75,5.25,5.375,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.5,54.75,5.25,5.375,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.625,54.75,5.125,5.25,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.625,54.75,5.125,5.25,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.75,54.875,5.0,5.125,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.75,54.875,5.0,5.125,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.875,55.0,4.875,5.0,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.875,55.0,4.875,5.0,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.875,55.125,4.75,4.875,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.875,55.125,4.75,4.875,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.0,55.25,4.625,4.75,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.0,55.25,4.625,4.75,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.125,55.375,4.5,4.625,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.125,55.375,4.5,4.625,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.25,55.5,4.375,4.5,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.25,55.5,4.375,4.5,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.375,55.625,4.25,4.375,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.375,55.625,4.25,4.375,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.5,55.75,4.125,4.25,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.5,55.75,4.125,4.25,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.625,55.875,4.0,4.125,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.625,55.875,4.0,4.125,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.75,55.875,3.875,4.0,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.75,55.875,3.875,4.0,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.75,56.0,3.75,3.875,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.75,56.0,3.75,3.875,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.875,56.125,3.625,3.75,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.875,56.125,3.625,3.75,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.0,56.25,3.5,3.625,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.0,56.25,3.5,3.625,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.125,56.375,3.375,3.5,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.125,56.375,3.375,3.5,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.25,56.5,3.25,3.375,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.25,56.5,3.25,3.375,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.375,56.625,3.125,3.25,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.375,56.625,3.125,3.25,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.5,56.75,3.0,3.125,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.5,56.75,3.0,3.125,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.625,56.875,2.875,3.0,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.625,56.875,2.875,3.0,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.75,56.875,2.75,2.875,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.75,56.875,2.75,2.875,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.75,57.0,2.625,2.75,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.75,57.0,2.625,2.75,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.875,57.125,2.5,2.625,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.875,57.125,2.5,2.625,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.0,57.25,2.375,2.5,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.0,57.25,2.375,2.5,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.125,57.375,2.25,2.375,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.125,57.375,2.25,2.375,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.25,57.5,2.125,2.25,4.5,4.5, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.25,57.5,2.125,2.25,5.0,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.75,55.875,3.75,3.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.75,56.875,2.625,2.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.75,56.875,3.0,3.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.875,57.0,2.5,2.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=59.875,60.0,2.125,2.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.75,54.75,7.25,7.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=54.875,54.875,4.75,4.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.75,55.75,3.75,3.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.875,55.875,3.625,3.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.875,55.875,4.0,4.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.75,56.75,2.625,2.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.75,56.75,3.0,3.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.875,56.875,2.5,2.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.875,56.875,2.875,3.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.0,57.0,2.375,2.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=49.75,50.125,2.375,2.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=49.875,50.25,2.25,2.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=49.875,50.25,2.625,2.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.0,50.375,2.125,2.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.0,50.375,2.75,2.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.125,50.5,2.875,3.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.25,50.625,3.0,3.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.375,50.75,3.125,3.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.5,50.875,3.25,3.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.625,51.0,3.375,3.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.75,51.25,3.5,3.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=50.875,51.125,3.625,3.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=51.125,51.375,3.375,3.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=51.25,51.5,3.25,3.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=51.375,51.75,3.125,3.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=51.5,51.875,3.0,3.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=51.625,52.0,2.875,3.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=51.75,52.125,2.75,2.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=51.875,52.25,2.625,2.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=52.0,52.375,2.5,2.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=52.125,52.5,2.375,2.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=52.25,52.625,2.25,2.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=52.375,52.75,2.125,2.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=49.625,49.75,2.5,2.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=52.75,52.875,2.125,2.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=51.0,51.0,3.75,3.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.125,55.5,7.75,7.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.25,55.375,7.875,8.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.25,55.625,7.625,7.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.375,55.75,7.5,7.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.5,55.875,7.375,7.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.625,56.0,7.25,7.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.75,56.125,7.125,7.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=55.875,56.25,7.0,7.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.0,56.375,6.875,7.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.125,56.5,6.75,6.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.25,56.625,6.625,6.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.375,56.75,6.5,6.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.5,56.875,6.375,6.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.75,57.125,6.25,6.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=56.875,57.25,6.125,6.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.0,57.375,6.0,6.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.125,57.5,5.875,6.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.25,57.625,5.75,5.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.375,57.75,5.625,5.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.5,57.875,5.5,5.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.625,58.0,5.375,5.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.75,58.125,5.25,5.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=57.875,58.25,5.125,5.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.0,58.375,5.0,5.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.125,58.5,4.875,5.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.25,58.625,4.75,4.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.5,58.75,4.625,4.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.625,59.0,4.5,4.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.75,59.125,4.375,4.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=58.875,59.25,4.25,4.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=59.0,59.375,4.125,4.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=59.125,59.5,4.0,4.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=59.25,59.625,3.875,4.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=59.375,59.75,3.75,3.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=59.5,59.875,3.625,3.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=59.625,60.0,3.5,3.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=59.75,60.125,3.375,3.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=59.875,60.25,3.25,3.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=60.0,60.25,3.125,3.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=60.125,60.25,3.0,3.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=60.25,60.375,1.625,1.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=60.25,60.5,1.5,1.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=60.375,60.625,1.375,1.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=60.5,60.75,1.25,1.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=60.625,60.875,1.125,1.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=60.75,61.0,1.0,1.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=61.0,61.125,1.0,1.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=60.25,60.25,1.75,1.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=60.25,60.375,3.125,3.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=60.25,60.5,3.0,3.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=60.375,60.75,2.875,3.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=60.5,60.875,2.75,2.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=60.625,61.0,2.625,2.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=60.75,61.125,2.5,2.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=60.875,61.25,2.375,2.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=61.0,61.375,2.25,2.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=61.125,61.5,2.125,2.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=61.25,61.625,2.0,2.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=61.375,61.75,1.875,2.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=61.5,61.875,1.75,1.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=61.625,62.0,1.625,1.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=61.75,62.125,1.5,1.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=61.875,62.25,1.375,1.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=62.0,62.375,1.0,1.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=62.125,62.375,1.25,1.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=62.125,62.5,1.125,1.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=61.875,62.0,1.0,1.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=60.25,60.25,3.25,3.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.0,40.25,-7.125,-6.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.125,40.375,-7.25,-7.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.125,40.375,-6.875,-6.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.125,40.5,-6.75,-6.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.25,40.5,-7.375,-7.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.25,40.625,-6.625,-6.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.375,40.625,-7.5,-7.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.375,40.75,-6.5,-6.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.5,40.75,-7.625,-7.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.5,40.75,-6.375,-6.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.5,40.875,-7.75,-7.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.625,40.875,-6.25,-6.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.625,41.0,-7.875,-7.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.625,41.0,-6.125,-6.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.75,41.125,-8.0,-7.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.75,41.125,-6.0,-5.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.875,41.25,-8.125,-8.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.875,41.25,-5.875,-5.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=41.0,41.375,-8.25,-8.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=41.0,41.5,-5.75,-5.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=41.125,41.25,-5.5,-5.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=41.125,41.375,-5.625,-5.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=41.125,41.5,-8.375,-8.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=41.25,41.625,-8.5,-8.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=41.375,41.625,-5.875,-5.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=41.375,41.75,-8.625,-8.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=41.5,41.75,-6.0,-5.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=41.5,41.875,-8.75,-8.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=41.625,41.875,-6.125,-6.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=41.625,42.0,-8.875,-8.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=41.75,42.0,-6.25,-6.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=41.75,42.125,-9.0,-8.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=41.875,42.125,-6.375,-6.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=41.875,42.25,-9.125,-9.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=42.0,42.25,-6.5,-6.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=42.0,42.375,-9.25,-9.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=42.125,42.375,-6.625,-6.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=42.125,42.5,-9.375,-9.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=42.25,42.5,-9.5,-9.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=42.25,42.5,-6.75,-6.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=42.375,42.625,-9.625,-9.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=42.375,42.625,-6.875,-6.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=42.5,42.75,-9.75,-9.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=42.5,42.75,-7.0,-6.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=42.625,42.875,-9.875,-9.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=42.625,42.875,-7.125,-7.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=42.75,43.0,-10.0,-9.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=42.75,43.0,-7.25,-7.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=42.75,43.125,-10.125,-10.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=42.875,43.125,-7.375,-7.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=42.875,43.25,-10.25,-10.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.0,43.25,-7.5,-7.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.0,43.375,-10.375,-10.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.125,43.375,-7.625,-7.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.125,43.5,-10.5,-10.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.25,43.5,-10.625,-10.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.25,43.5,-7.75,-7.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.375,43.5,-10.75,-10.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.375,43.5,-7.875,-7.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=39.875,40.0,-7.0,-7.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.5,43.5,-8.0,-7.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=36.25,36.625,-10.875,-10.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=36.375,36.5,-10.75,-10.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=36.375,36.75,-11.0,-10.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=36.5,36.875,-11.125,-11.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=36.625,37.0,-11.25,-11.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=36.75,37.125,-11.375,-11.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=36.875,37.25,-11.5,-11.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=37.0,37.375,-11.625,-11.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=37.125,37.5,-11.75,-11.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=37.25,37.625,-11.875,-11.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=37.375,37.75,-12.0,-11.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=37.5,37.875,-12.125,-12.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=37.625,38.0,-12.25,-12.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=37.75,38.125,-12.375,-12.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=37.75,38.125,-9.625,-9.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=37.875,38.25,-12.5,-12.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=37.875,38.25,-9.75,-9.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=37.875,38.25,-9.375,-9.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=38.0,38.375,-12.625,-12.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=38.0,38.375,-9.875,-9.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=38.0,38.375,-9.25,-9.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=38.125,38.375,-12.75,-12.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=38.125,38.5,-10.0,-9.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=38.125,38.5,-9.125,-9.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=38.25,38.5,-12.875,-12.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=38.25,38.625,-10.125,-10.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=38.25,38.625,-9.0,-8.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=38.375,38.625,-13.0,-12.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=38.375,38.75,-10.25,-10.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=38.375,38.75,-8.875,-8.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=38.5,38.75,-13.125,-13.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=38.5,38.875,-10.375,-10.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=38.5,38.875,-8.75,-8.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=38.625,38.875,-13.25,-13.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=38.625,39.0,-13.375,-13.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=38.625,39.0,-10.5,-10.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=38.625,39.0,-8.625,-8.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=38.75,39.125,-13.5,-13.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=38.75,39.125,-10.625,-10.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=38.75,39.25,-8.5,-8.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=38.875,39.125,-8.375,-8.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=38.875,39.25,-13.625,-13.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=38.875,39.25,-10.75,-10.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=39.0,39.375,-13.75,-13.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=39.0,39.375,-10.875,-10.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=39.125,39.375,-8.625,-8.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=39.125,39.5,-13.875,-13.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=39.125,39.5,-11.0,-10.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=39.25,39.5,-8.75,-8.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=39.25,39.625,-14.0,-13.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=39.25,39.625,-11.125,-11.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=39.375,39.625,-8.875,-8.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=39.375,39.75,-14.125,-14.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=39.375,39.75,-11.25,-11.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=39.5,39.75,-9.0,-8.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=39.5,39.875,-14.25,-14.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=39.5,39.875,-11.375,-11.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=39.625,39.875,-9.125,-9.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=39.625,40.0,-14.375,-14.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=39.625,40.0,-11.5,-11.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=39.75,40.0,-9.25,-9.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=39.75,40.125,-14.5,-14.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=39.75,40.125,-11.625,-11.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=39.875,40.125,-9.375,-9.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=39.875,40.25,-14.625,-14.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=39.875,40.25,-11.75,-11.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.0,40.25,-9.5,-9.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.0,40.375,-14.75,-14.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.0,40.375,-11.875,-11.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.125,40.375,-9.625,-9.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.125,40.5,-14.875,-14.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.125,40.5,-12.0,-11.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.25,40.5,-9.75,-9.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.25,40.625,-15.0,-14.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.25,40.625,-12.125,-12.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.375,40.625,-9.875,-9.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.375,40.75,-15.125,-15.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.375,40.75,-12.25,-12.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.5,40.75,-15.25,-15.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.5,40.75,-10.0,-9.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.5,40.875,-12.375,-12.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.625,40.875,-15.375,-15.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.625,40.875,-10.125,-10.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.625,41.0,-12.5,-12.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.75,41.0,-10.25,-10.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.75,41.125,-12.625,-12.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.75,41.375,-15.5,-15.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.875,41.125,-10.375,-10.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=40.875,41.25,-12.75,-12.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=41.0,41.25,-10.5,-10.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=41.0,41.375,-12.875,-12.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=41.125,41.375,-10.625,-10.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=41.125,41.5,-15.375,-15.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=41.125,41.5,-13.0,-12.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=41.25,41.5,-10.75,-10.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=41.25,41.625,-15.25,-15.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=41.25,41.625,-13.125,-13.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=41.375,41.625,-10.875,-10.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=41.375,41.75,-15.125,-15.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=41.375,41.75,-13.25,-13.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=41.5,41.75,-11.0,-10.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=41.5,41.875,-13.375,-13.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=41.625,41.875,-11.125,-11.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=41.625,42.0,-15.0,-14.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=41.625,42.0,-13.5,-13.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=41.75,42.0,-11.25,-11.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=41.75,42.125,-14.875,-14.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=41.75,42.125,-13.625,-13.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=41.875,42.125,-11.375,-11.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=41.875,42.25,-14.75,-14.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=41.875,42.25,-13.75,-13.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=42.0,42.25,-11.5,-11.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=42.0,42.375,-14.625,-14.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=42.0,42.375,-13.875,-13.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=42.125,42.375,-11.625,-11.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=42.125,42.5,-14.5,-14.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=42.125,42.5,-14.0,-13.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=42.25,42.5,-11.75,-11.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=42.25,42.625,-14.375,-14.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=42.25,42.625,-14.125,-14.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=42.375,42.625,-11.875,-11.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=42.375,42.75,-14.25,-14.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=42.5,42.75,-12.0,-11.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=42.625,42.875,-12.125,-12.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=42.75,43.0,-12.25,-12.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=42.875,43.125,-12.375,-12.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.0,43.25,-12.5,-12.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.125,43.375,-12.625,-12.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.25,43.5,-12.75,-12.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.375,43.5,-12.875,-12.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=37.625,37.75,-9.5,-9.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=39.0,39.0,-8.25,-8.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.5,43.5,-13.0,-12.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=42.75,43.0,-4.75,-4.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=42.75,43.125,-4.875,-4.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=42.875,43.125,-4.625,-4.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=42.875,43.25,-5.0,-4.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=42.875,43.25,-4.5,-4.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.0,43.375,-5.125,-5.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.0,43.375,-4.375,-4.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.125,43.5,-5.25,-5.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.125,43.5,-4.25,-4.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.25,43.5,-5.375,-5.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.25,43.5,-4.125,-4.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.375,43.5,-5.5,-5.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.375,43.5,-4.0,-3.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=42.625,42.75,-4.75,-4.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.5,43.5,-5.625,-5.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.5,43.625,-13.0,-12.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.5,43.625,-10.625,-10.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.5,43.75,-12.875,-12.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.5,43.75,-10.75,-10.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.5,43.875,-12.75,-12.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.5,43.875,-10.875,-10.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.625,44.0,-12.625,-12.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.625,44.0,-11.0,-10.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.75,44.125,-12.5,-12.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.75,44.125,-11.125,-11.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.875,44.25,-12.375,-12.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.875,44.25,-11.25,-11.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=44.0,44.375,-12.25,-12.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=44.0,44.375,-11.375,-11.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=44.125,44.5,-12.125,-12.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=44.125,44.5,-11.5,-11.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=44.25,44.625,-12.0,-11.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=44.25,44.625,-11.625,-11.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=44.375,44.75,-11.875,-11.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.5,43.5,-10.5,-10.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.5,43.625,-4.0,-3.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.5,43.75,-3.875,-3.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.5,43.875,-3.75,-3.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.625,44.0,-3.625,-3.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.75,44.25,-3.5,-3.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.875,44.0,-3.25,-3.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.875,44.125,-3.375,-3.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=44.125,44.375,-3.625,-3.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=44.25,44.5,-3.75,-3.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=44.375,44.625,-3.875,-3.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=44.5,44.75,-4.0,-3.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=44.625,44.875,-4.125,-4.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=44.75,45.0,-4.25,-4.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=44.875,45.125,-4.375,-4.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=44.875,45.25,-2.5,-2.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=45.0,45.125,-2.375,-2.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=45.0,45.25,-4.5,-4.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=45.0,45.375,-2.625,-2.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=45.125,45.375,-4.625,-4.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=45.125,45.5,-2.75,-2.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=45.25,45.5,-4.75,-4.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=45.25,45.625,-2.875,-2.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=45.375,45.625,-4.875,-4.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=45.375,45.75,-3.0,-2.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=45.5,45.75,-5.0,-4.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=45.5,45.875,-3.125,-3.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=45.625,45.875,-5.125,-5.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=45.625,46.0,-3.25,-3.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=45.75,46.0,-5.25,-5.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=45.75,46.125,-3.375,-3.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=45.875,46.125,-5.375,-5.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=45.875,46.25,-3.5,-3.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.0,46.25,-5.5,-5.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.0,46.375,-3.625,-3.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.125,46.375,-5.625,-5.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.125,46.5,-3.75,-3.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.25,46.5,-5.75,-5.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.25,46.625,-3.875,-3.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.375,46.625,-5.875,-5.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.375,46.75,-4.0,-3.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.5,46.75,-6.0,-5.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.5,46.875,-4.125,-4.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.625,46.875,-6.125,-6.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.625,47.0,-4.25,-4.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.75,47.0,-6.25,-6.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.75,47.125,-4.375,-4.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.875,47.125,-6.375,-6.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.875,47.25,-4.5,-4.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=47.0,47.25,-6.5,-6.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=47.0,47.375,-4.625,-4.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=47.125,47.375,-6.625,-6.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=47.125,47.5,-4.75,-4.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=47.25,47.5,-6.75,-6.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=47.25,47.625,-4.875,-4.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=47.375,47.625,-6.875,-6.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=47.375,47.75,-5.0,-4.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=47.5,47.75,-7.0,-6.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=47.5,47.875,-5.125,-5.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=47.625,47.875,-7.125,-7.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=47.625,48.0,-5.25,-5.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=47.75,48.0,-7.25,-7.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=47.75,48.125,-5.375,-5.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=47.875,48.125,-7.375,-7.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=47.875,48.25,-5.5,-5.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=48.0,48.25,-7.5,-7.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=48.0,48.375,-5.625,-5.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=48.125,48.375,-7.625,-7.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=48.125,48.5,-5.75,-5.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=48.25,48.5,-7.75,-7.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=48.25,48.625,-5.875,-5.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=48.375,48.625,-7.875,-7.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=48.375,48.75,-6.0,-5.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=48.5,48.875,-6.125,-6.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=48.5,49.125,-8.0,-7.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=48.625,49.0,-8.125,-8.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=48.625,49.0,-6.25,-6.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=48.75,48.875,-8.25,-8.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=48.75,49.125,-6.375,-6.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=48.875,49.25,-7.875,-7.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=48.875,49.25,-6.5,-6.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=49.0,49.375,-6.625,-6.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=49.0,49.5,-7.75,-7.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=49.125,49.5,-6.75,-6.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=49.25,49.625,-7.625,-7.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=49.25,49.625,-6.875,-6.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=49.375,49.75,-7.5,-7.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=49.375,49.75,-7.0,-6.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=49.5,49.875,-7.375,-7.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=49.5,49.875,-7.125,-7.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=49.625,50.0,-7.25,-7.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.5,43.5,-4.125,-4.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.5,43.625,-7.875,-7.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.5,43.625,-5.375,-5.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.5,43.75,-8.0,-7.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.5,43.75,-5.5,-5.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.5,43.875,-5.625,-5.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.625,43.875,-8.125,-8.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.625,44.0,-5.75,-5.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.75,44.0,-8.25,-8.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.75,44.125,-5.875,-5.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.875,44.125,-8.375,-8.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.875,44.25,-6.0,-5.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=44.0,44.25,-8.5,-8.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=44.0,44.375,-6.125,-6.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=44.125,44.375,-8.625,-8.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=44.125,44.5,-6.25,-6.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=44.25,44.5,-8.75,-8.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=44.25,44.625,-6.375,-6.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=44.375,44.625,-8.875,-8.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=44.375,44.75,-6.5,-6.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=44.5,44.75,-9.0,-8.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=44.5,44.875,-6.625,-6.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=44.625,44.875,-9.125,-9.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=44.625,45.0,-6.75,-6.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=44.75,45.0,-9.25,-9.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=44.75,45.125,-6.875,-6.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=44.875,45.125,-9.375,-9.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=44.875,45.25,-7.0,-6.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=45.0,45.25,-9.5,-9.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=45.0,45.375,-7.125,-7.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=45.125,45.375,-9.625,-9.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=45.125,45.5,-7.25,-7.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=45.25,45.5,-9.75,-9.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=45.25,45.625,-7.375,-7.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=45.375,45.625,-9.875,-9.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=45.375,45.75,-7.5,-7.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=45.5,45.75,-10.0,-9.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=45.5,45.875,-7.625,-7.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=45.625,45.875,-10.125,-10.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=45.625,46.0,-7.75,-7.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=45.75,46.0,-10.25,-10.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=45.75,46.125,-7.875,-7.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=45.875,46.125,-10.375,-10.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=45.875,46.25,-8.0,-7.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.0,46.375,-8.125,-8.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.0,46.5,-10.5,-10.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.125,46.375,-10.625,-10.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.125,46.5,-8.25,-8.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.25,46.625,-10.375,-10.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.25,46.625,-8.375,-8.25,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.375,46.75,-10.25,-10.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.375,46.75,-8.5,-8.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.5,46.875,-10.125,-10.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.5,46.875,-8.625,-8.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.625,46.875,-10.0,-9.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.625,47.0,-8.75,-8.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.75,47.0,-9.875,-9.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.75,47.125,-9.75,-9.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.75,47.125,-8.875,-8.75,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.875,47.25,-9.625,-9.5,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.875,47.25,-9.0,-8.875,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=47.0,47.375,-9.5,-9.375,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=47.0,47.375,-9.125,-9.0,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=47.125,47.5,-9.375,-9.125,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=43.5,43.5,-7.75,-7.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UK UK 4.5m', XB=46.25,46.25,-10.75,-10.625,4.5,5.0, COLOR='INVISIBLE', SURF_ID='Beton Stuetze Unterzug'/ 
&OBST ID='UD UK 3.75', XB=5.75,6.0,19.875,20.25,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.75,6.125,20.25,20.75,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.75,6.25,19.75,19.875,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.75,6.25,20.75,21.375,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.75,6.375,21.375,22.0,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.75,6.5,19.625,19.75,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.75,6.5,22.0,22.625,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.75,6.625,22.625,23.125,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.75,6.75,23.125,23.75,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.75,6.875,19.5,19.625,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.75,6.875,23.75,24.375,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.75,7.0,24.375,24.875,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.75,7.125,19.375,19.5,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.75,7.125,24.875,25.5,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.75,7.25,25.5,26.125,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.75,7.375,19.25,19.375,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.75,7.375,26.125,26.75,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.75,7.5,26.75,27.0,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.75,7.625,19.125,19.25,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.75,8.0,19.0,19.125,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.75,8.25,18.875,19.0,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.75,8.5,18.75,18.875,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.75,8.75,18.625,18.75,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.75,9.0,18.5,18.625,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.75,9.375,18.375,18.5,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.75,9.625,18.25,18.375,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.75,9.875,18.125,18.25,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.75,10.125,18.0,18.125,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.75,10.375,17.875,18.0,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.75,10.625,17.75,17.875,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.75,10.75,17.625,17.75,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.75,15.75,27.0,29.0,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=6.0,10.875,17.5,17.625,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=6.375,11.0,17.375,17.5,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=6.75,11.25,17.25,17.375,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=7.125,11.375,17.125,17.25,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=7.375,11.5,17.0,17.125,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=7.75,11.625,16.875,17.0,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=8.125,11.875,16.75,16.875,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=8.375,12.0,16.625,16.75,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
