&OBST ID='UD UK 3.75', XB=59.25,61.125,5.875,6.0,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=59.25,61.25,1.875,2.0,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=59.25,61.25,5.75,5.875,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=59.25,61.375,2.0,2.125,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=59.25,61.375,5.625,5.75,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=59.25,61.5,2.125,2.25,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=59.25,61.5,5.5,5.625,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=59.25,61.625,2.25,2.375,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=59.25,61.625,5.375,5.5,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=59.25,61.75,2.375,2.5,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=59.25,61.75,5.25,5.375,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=59.25,61.875,2.5,2.625,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=59.25,62.0,2.625,2.75,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=59.25,62.125,2.75,2.875,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=59.25,62.25,2.875,3.0,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=59.25,62.375,3.0,3.125,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=59.25,62.5,3.125,3.25,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=59.25,62.625,3.25,3.375,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=59.25,62.75,3.375,3.5,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=59.25,62.875,3.5,3.625,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=59.25,63.0,3.625,3.75,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=59.25,63.125,3.75,3.875,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=59.25,63.25,3.875,4.0,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=59.25,63.375,4.0,4.125,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=59.25,63.5,4.125,4.25,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=59.25,63.625,4.25,4.375,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=59.25,63.75,4.375,4.5,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=59.25,63.875,4.5,4.625,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=59.25,64.0,4.625,4.75,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=59.25,64.125,4.75,4.875,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=59.25,64.25,4.875,5.0,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=59.25,64.375,5.0,5.125,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=59.25,64.5,5.125,5.25,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=59.375,59.75,7.25,7.375,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=59.5,59.625,7.375,7.5,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=61.875,64.625,5.25,5.375,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=62.0,64.75,5.375,5.5,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=62.125,64.875,5.5,5.625,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=62.25,65.0,5.625,5.75,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=62.375,65.125,5.75,5.875,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=62.5,65.25,5.875,6.0,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=62.625,65.375,6.0,6.125,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=62.75,65.5,6.125,6.25,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=62.875,65.625,6.25,6.375,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=63.0,65.75,6.375,6.5,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=63.125,65.875,6.5,6.625,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=63.25,66.0,6.625,6.75,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=63.375,66.125,6.75,6.875,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=63.5,66.25,6.875,7.0,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=63.625,66.375,7.0,7.125,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=63.75,66.5,7.125,7.25,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=63.875,66.625,7.25,7.375,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=64.0,66.75,7.375,7.5,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=64.125,66.875,7.5,7.625,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=64.25,67.0,7.625,7.75,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=64.375,67.125,7.75,7.875,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=64.5,67.25,7.875,8.0,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=64.625,67.375,8.0,8.125,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=64.75,67.5,8.125,8.25,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=64.875,67.625,8.25,8.375,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=65.0,67.75,8.375,8.5,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=65.125,67.875,8.5,8.625,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=65.25,68.0,8.625,8.75,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=65.375,68.125,8.75,8.875,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=3.75,8.25,18.875,19.0,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=3.75,8.5,18.75,18.875,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=3.75,8.75,18.625,18.75,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=3.75,9.0,18.5,18.625,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=3.75,9.375,18.375,18.5,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=3.875,7.625,19.125,19.25,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=3.875,8.0,19.0,19.125,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=4.0,7.375,19.25,19.375,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=4.0,9.625,18.25,18.375,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=4.125,6.875,19.5,19.625,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=4.125,7.125,19.375,19.5,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=4.25,6.5,19.625,19.75,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=4.375,6.0,19.875,20.0,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=4.375,6.25,19.75,19.875,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=4.375,9.875,18.125,18.25,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=4.5,6.0,20.0,20.25,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=4.5,6.125,20.25,20.75,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=4.5,6.25,20.75,21.125,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=4.75,10.125,18.0,18.125,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.0,10.375,17.875,18.0,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.375,10.625,17.75,17.875,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.75,10.75,17.625,17.75,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=6.0,10.875,17.5,17.625,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=6.375,11.0,17.375,17.5,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=6.75,11.25,17.25,17.375,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=7.125,11.375,17.125,17.25,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=7.375,11.5,17.0,17.125,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=7.75,11.625,16.875,17.0,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=8.125,11.875,16.75,16.875,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=8.375,12.0,16.625,16.75,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=8.5,12.125,16.5,16.625,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=8.75,12.25,16.375,16.5,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=8.875,12.5,16.25,16.375,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=9.125,12.625,16.125,16.25,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=9.375,12.75,16.0,16.125,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=9.5,12.875,15.875,16.0,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=9.75,13.0,15.75,15.875,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=9.875,13.0,15.625,15.75,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=10.125,13.0,15.5,15.625,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=10.25,13.0,15.375,15.5,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=10.5,13.0,15.25,15.375,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=10.625,13.0,15.125,15.25,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=10.875,13.0,15.0,15.125,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=11.0,13.0,14.875,15.0,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=11.25,13.0,14.75,14.875,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=11.5,13.0,14.625,14.75,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=11.625,13.0,14.5,14.625,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=11.875,13.0,14.375,14.5,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=12.0,13.0,14.25,14.375,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=12.25,13.0,14.125,14.25,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=12.375,13.0,14.0,14.125,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=12.625,13.0,13.875,14.0,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=12.75,13.0,13.75,13.875,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=12.875,13.0,13.625,13.75,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=13.0,13.0,13.5,13.625,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=13.0,13.125,15.75,15.875,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=13.0,13.25,15.625,15.75,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=13.0,13.375,15.5,15.625,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=13.0,13.5,15.375,15.5,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=13.0,13.75,15.25,15.375,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=13.0,13.875,15.125,15.25,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=13.0,14.0,15.0,15.125,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=13.0,14.125,14.875,15.0,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=13.0,14.25,14.75,14.875,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=13.0,14.375,14.625,14.75,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=13.0,14.5,14.375,14.625,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=13.0,14.625,14.25,14.375,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=13.0,14.75,14.125,14.25,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=13.0,14.875,13.875,14.125,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=13.0,15.0,13.75,13.875,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=13.0,15.125,13.625,13.75,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=13.0,15.25,13.5,13.625,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=13.125,15.25,13.375,13.5,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=13.25,15.375,13.25,13.375,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=13.375,15.5,13.125,13.25,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=13.5,15.625,13.0,13.125,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=13.625,15.625,12.875,13.0,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=13.75,15.75,12.75,12.875,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=13.875,15.875,12.625,12.75,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=14.0,16.0,12.5,12.625,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=14.125,16.0,12.375,12.5,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=14.25,16.125,12.25,12.375,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=14.375,16.25,12.125,12.25,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=14.5,16.375,12.0,12.125,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=14.625,16.375,11.875,12.0,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=14.75,16.5,11.75,11.875,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=14.75,16.625,11.625,11.75,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=14.875,16.75,11.375,11.625,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=15.0,16.875,11.25,11.375,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=15.125,17.0,11.125,11.25,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=15.125,17.125,11.0,11.125,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=15.25,17.125,10.875,11.0,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=15.25,17.25,10.75,10.875,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=15.375,17.25,10.625,10.75,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=15.375,17.375,10.5,10.625,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=15.5,17.375,10.375,10.5,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=15.625,17.375,10.25,10.375,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=15.625,17.5,10.125,10.25,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=15.75,17.5,9.875,10.125,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=15.875,17.625,9.625,9.875,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=16.0,17.625,9.5,9.625,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=16.125,17.75,9.25,9.5,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=16.25,17.75,9.125,9.25,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=16.25,17.875,9.0,9.125,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=16.375,17.875,8.875,9.0,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=65.5,68.25,8.875,9.0,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=65.625,68.375,9.0,9.125,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=65.75,68.5,9.125,9.25,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=65.875,68.5,9.25,9.375,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=66.0,68.5,9.375,9.5,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=66.125,68.5,9.5,9.625,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=66.25,68.5,9.625,9.75,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=66.375,68.5,9.75,9.875,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=66.5,68.5,9.875,10.0,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=66.625,68.5,10.0,10.125,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=66.75,68.5,10.125,10.25,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=66.875,68.5,10.25,10.375,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=67.0,68.5,10.375,10.5,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=67.125,68.5,10.5,10.625,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=67.25,68.5,10.625,10.75,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=67.375,68.5,10.75,10.875,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=67.5,68.5,10.875,11.0,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=67.625,68.5,11.0,11.125,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=67.75,68.5,11.125,11.25,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=67.875,68.5,11.25,11.375,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=68.0,68.5,11.375,11.5,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=68.125,68.5,11.5,11.625,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=68.25,68.5,11.625,11.75,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=68.375,68.5,11.75,11.875,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=65.375,65.5,8.875,8.875,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=68.5,68.5,11.875,12.0,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=68.5,68.625,9.25,9.375,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=68.5,68.75,9.375,9.5,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=68.5,68.875,9.5,9.625,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=68.5,69.0,9.625,9.75,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=68.5,69.125,9.75,9.875,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=68.5,69.25,9.875,10.0,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=68.5,69.375,10.0,10.125,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=68.5,69.5,10.125,10.25,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=68.5,69.625,10.25,10.375,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=68.5,69.75,10.375,10.5,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=68.5,69.875,10.5,10.625,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=68.5,70.0,10.625,10.75,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=68.5,70.125,10.75,10.875,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=68.5,70.25,10.875,11.0,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=68.5,70.375,11.0,11.125,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=68.5,70.5,11.125,11.25,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=68.5,70.625,11.25,11.375,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=68.5,70.75,11.375,11.5,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=68.5,70.875,11.5,11.625,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=68.5,71.0,11.625,11.75,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=68.5,71.125,11.75,11.875,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=68.5,71.25,11.875,12.0,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=68.625,71.375,12.0,12.125,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=68.75,71.5,12.125,12.25,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=68.875,71.625,12.25,12.375,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=69.0,71.75,12.375,12.5,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=69.125,71.75,12.5,12.625,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=69.25,71.75,12.625,12.75,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=69.375,71.75,12.75,12.875,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=69.5,71.75,12.875,13.0,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=69.625,71.75,13.0,13.125,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=69.75,71.75,13.125,13.25,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=69.875,71.75,13.25,13.375,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=70.0,71.75,13.375,13.5,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=70.125,71.75,13.5,13.625,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=70.25,71.75,13.625,13.75,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=70.375,71.75,13.75,13.875,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=70.5,71.75,13.875,14.0,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=70.625,71.75,14.0,14.125,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=70.75,71.75,14.125,14.25,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=70.875,71.75,14.25,14.375,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=71.0,71.75,14.375,14.5,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=71.125,71.75,14.5,14.625,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=71.25,71.75,14.625,14.75,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=71.375,71.75,14.75,14.875,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=71.5,71.75,14.875,15.0,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=71.625,71.75,15.0,15.125,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=71.75,71.75,15.125,15.25,3.625,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=4.5,6.25,21.125,21.375,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=4.5,6.375,21.375,22.0,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=4.5,6.5,22.0,22.375,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=4.625,6.5,22.375,22.625,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=4.625,6.625,22.625,23.0,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=4.75,6.625,23.0,23.125,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=4.75,6.75,23.125,23.75,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=4.875,6.875,23.75,24.375,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=4.875,7.0,24.375,24.5,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.0,7.0,24.5,24.875,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.0,7.125,24.875,25.125,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.125,7.125,25.125,25.5,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.125,7.25,25.5,25.875,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.25,7.25,25.875,26.125,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.25,7.375,26.125,26.5,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.375,7.375,26.5,26.75,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.375,7.5,26.75,27.0,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.375,13.0,27.0,27.25,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.5,13.0,27.25,28.0,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.625,13.0,28.0,28.625,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=5.75,13.0,28.625,29.0,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=13.0,22.25,27.0,29.0,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=22.25,31.0,27.0,29.0,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=29.0,31.0,29.0,31.0,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=29.0,31.5,31.0,33.375,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=31.5,40.75,31.0,33.375,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=40.75,50.0,31.0,33.375,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3.75', XB=50.0,55.5,31.0,33.375,3.75,4.0, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=72.0,74.625,21.0,21.125,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=72.125,74.75,20.875,21.0,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=72.25,74.875,20.75,20.875,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=72.375,75.0,20.625,20.75,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=72.5,75.125,20.5,20.625,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=72.625,75.25,20.375,20.5,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=72.75,75.375,20.25,20.375,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=72.875,75.5,20.125,20.25,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=73.0,75.625,20.0,20.125,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=73.125,75.75,19.875,20.0,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=73.25,75.875,19.75,19.875,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=73.375,75.5,19.625,19.75,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=73.5,75.375,19.5,19.625,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=73.625,75.25,19.375,19.5,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=73.75,75.125,19.25,19.375,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=73.875,75.0,19.125,19.25,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=74.0,75.0,19.0,19.125,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=74.125,74.875,18.875,19.0,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=74.25,74.75,18.75,18.875,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=74.375,74.625,18.625,18.75,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=75.625,76.0,19.625,19.75,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=75.75,76.125,19.5,19.625,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=75.875,76.25,19.375,19.5,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=76.0,76.375,19.25,19.375,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=76.125,76.5,19.125,19.25,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=76.25,76.625,19.0,19.125,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=76.375,76.75,18.875,19.0,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=76.5,76.875,18.75,18.875,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=76.625,77.0,18.625,18.75,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=76.75,77.125,18.5,18.625,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=76.875,77.25,18.375,18.5,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=77.0,77.375,18.25,18.375,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=71.875,72.0,21.125,21.125,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=77.375,77.5,18.25,18.25,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=74.5,74.5,18.5,18.625,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=55.5,59.25,31.0,33.375,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=59.25,62.25,33.25,33.375,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=59.25,62.375,33.125,33.25,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=59.25,62.5,33.0,33.125,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=59.25,62.625,32.875,33.0,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=59.25,62.75,32.75,32.875,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=59.25,62.875,32.625,32.75,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=59.25,63.0,32.5,32.625,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=59.25,63.125,32.375,32.5,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=59.25,63.25,32.25,32.375,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=59.25,63.375,32.125,32.25,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=59.25,63.5,32.0,32.125,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=59.25,63.625,31.875,32.0,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=59.25,63.75,31.75,31.875,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=59.25,63.875,31.625,31.75,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=59.25,64.0,31.5,31.625,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=59.25,64.125,31.375,31.5,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=59.25,64.25,31.25,31.375,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=59.25,64.5,31.125,31.25,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=59.25,64.625,31.0,31.125,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=62.125,64.75,30.875,31.0,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=62.25,64.875,30.75,30.875,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=62.375,65.0,30.625,30.75,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=62.5,65.125,30.5,30.625,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=62.625,65.25,30.375,30.5,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=62.75,65.375,30.25,30.375,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=62.875,65.5,30.125,30.25,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=63.0,65.625,30.0,30.125,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=63.125,65.75,29.875,30.0,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=63.25,65.875,29.75,29.875,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=63.375,66.0,29.625,29.75,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=63.5,66.125,29.5,29.625,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=63.625,66.25,29.375,29.5,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=63.75,66.375,29.25,29.375,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=63.875,66.5,29.125,29.25,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=64.0,66.625,29.0,29.125,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=64.125,66.75,28.875,29.0,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=64.25,66.875,28.75,28.875,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=64.375,67.0,28.625,28.75,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=64.5,67.125,28.5,28.625,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=64.625,67.25,28.375,28.5,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=64.75,67.375,28.25,28.375,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=64.875,67.5,28.125,28.25,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=65.0,67.625,28.0,28.125,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=65.125,67.75,27.875,28.0,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=65.25,67.875,27.75,27.875,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=65.375,68.0,27.625,27.75,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=65.5,68.125,27.5,27.625,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=65.625,68.25,27.375,27.5,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=65.75,68.375,27.25,27.375,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=65.875,68.5,27.125,27.25,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=66.0,68.5,27.0,27.125,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=66.125,68.5,26.875,27.0,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=66.25,68.5,26.75,26.875,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=66.375,68.5,26.625,26.75,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=66.5,68.5,26.5,26.625,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=66.625,68.5,26.375,26.5,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=66.75,68.5,26.25,26.375,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=66.875,68.5,26.125,26.25,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=67.0,68.5,26.0,26.125,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=67.125,68.5,25.875,26.0,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=67.25,68.5,25.75,25.875,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=67.375,68.5,25.625,25.75,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=67.5,68.5,25.5,25.625,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=67.625,68.5,25.375,25.5,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=67.75,68.5,25.25,25.375,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=67.875,68.5,25.125,25.25,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=68.0,68.5,25.0,25.125,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=68.125,68.5,24.875,25.0,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=68.25,68.5,24.75,24.875,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=68.375,68.5,24.625,24.75,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=68.5,68.5,24.5,24.625,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=68.5,68.625,27.0,27.125,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=68.5,68.75,26.875,27.0,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=68.5,68.875,26.75,26.875,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=68.5,69.0,26.625,26.75,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=68.5,69.125,26.5,26.625,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=68.5,69.25,26.375,26.5,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=68.5,69.375,26.25,26.375,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=68.5,69.5,26.125,26.25,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=68.5,69.625,26.0,26.125,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=68.5,69.75,25.875,26.0,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=68.5,69.875,25.75,25.875,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=68.5,70.0,25.625,25.75,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=68.5,70.125,25.5,25.625,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=68.5,70.25,25.375,25.5,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=68.5,70.375,25.25,25.375,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=68.5,70.5,25.125,25.25,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=68.5,70.625,25.0,25.125,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=68.5,70.75,24.875,25.0,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=68.5,70.875,24.75,24.875,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=68.5,71.0,24.625,24.75,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=68.5,71.125,24.5,24.625,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=68.625,71.25,24.375,24.5,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=68.75,71.375,24.25,24.375,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=68.875,71.5,24.125,24.25,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=69.0,71.625,24.0,24.125,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=69.125,71.75,23.875,24.0,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=69.25,71.875,23.75,23.875,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=69.375,72.0,23.625,23.75,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=69.5,72.125,23.5,23.625,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=69.625,72.25,23.375,23.5,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=69.75,72.375,23.25,23.375,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=69.875,72.5,23.125,23.25,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=70.0,72.625,23.0,23.125,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=70.125,72.75,22.875,23.0,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=70.25,72.875,22.75,22.875,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=70.375,73.0,22.625,22.75,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=70.5,73.125,22.5,22.625,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=70.625,73.25,22.375,22.5,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=70.75,73.375,22.25,22.375,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=70.875,73.5,22.125,22.25,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=71.0,73.625,22.0,22.125,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=71.125,73.75,21.875,22.0,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=71.25,73.875,21.75,21.875,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=71.375,74.0,21.625,21.75,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=71.5,74.125,21.5,21.625,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=71.625,74.25,21.375,21.5,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=71.75,74.375,21.25,21.375,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=71.875,74.5,21.125,21.25,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=74.5,74.625,21.125,21.125,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=32.25,37.75,22.5,25.5,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=59.625,63.75,14.375,14.5,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=59.625,63.875,14.5,14.625,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=59.75,63.625,14.25,14.375,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=59.75,64.0,14.625,14.75,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=59.875,63.5,14.125,14.25,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=59.875,64.125,14.75,14.875,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=60.0,63.375,14.0,14.125,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=60.0,64.25,14.875,15.0,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=60.125,63.25,13.875,14.0,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=60.125,64.375,15.0,15.125,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=60.25,63.125,13.75,13.875,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=60.25,64.5,15.125,15.25,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=60.375,63.0,13.625,13.75,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=60.375,64.625,15.25,15.375,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=60.5,62.875,13.5,13.625,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=60.5,64.75,15.375,15.5,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=60.625,62.75,13.375,13.5,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=60.625,64.875,15.5,15.625,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=60.75,62.625,13.25,13.375,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=60.75,65.0,15.625,15.75,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=60.875,62.5,13.125,13.25,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=60.875,65.125,15.75,15.875,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=61.0,62.375,13.0,13.125,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=61.0,65.25,15.875,16.0,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=61.125,62.25,12.875,13.0,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=61.125,65.375,16.0,16.125,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=61.25,62.125,12.75,12.875,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=61.25,65.5,16.125,16.25,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=61.375,62.0,12.625,12.75,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=61.375,65.5,16.25,16.375,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=61.5,61.875,12.5,12.625,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=61.5,65.375,16.375,16.5,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=61.625,65.25,16.5,16.625,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=61.75,65.125,16.625,16.75,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=61.875,65.0,16.75,16.875,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=62.0,64.875,16.875,17.0,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=62.125,64.75,17.0,17.125,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=62.25,64.625,17.125,17.25,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=62.375,64.5,17.25,17.375,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=62.5,64.375,17.375,17.5,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=62.625,64.25,17.5,17.625,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=62.75,64.125,17.625,17.75,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=62.875,64.0,17.75,17.875,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=63.0,63.875,17.875,18.0,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=63.125,63.75,18.0,18.125,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=63.25,63.625,18.125,18.25,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=59.5,59.625,14.5,14.5,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=39.75,40.75,31.0,33.25,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=39.875,40.75,30.875,31.0,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=40.0,40.75,30.75,30.875,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=40.125,40.75,30.625,30.75,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=40.25,40.75,30.5,30.625,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=40.375,40.75,30.375,30.5,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=40.5,40.75,30.25,30.375,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=40.625,40.75,30.125,30.25,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=40.75,40.75,30.0,30.125,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=40.75,43.625,30.0,30.125,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=40.75,43.75,30.125,30.25,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=40.75,43.875,30.25,30.375,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=40.75,44.0,30.375,30.5,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=40.75,44.125,30.5,30.625,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=40.75,44.25,30.625,30.75,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=40.75,44.375,30.75,30.875,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=40.75,44.5,30.875,33.25,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=40.875,43.5,29.875,30.0,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.75', XB=41.0,43.375,29.75,29.875,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.825', XB=37.0,40.75,-3.25,2.0,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 2.825', XB=40.75,47.25,-3.25,2.0,2.75,3.75, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=16.75,19.5,11.625,11.75,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=16.75,19.625,11.75,11.875,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=16.75,19.875,11.875,12.0,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=16.75,20.0,12.0,12.125,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=16.75,20.25,12.125,12.25,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=16.75,20.5,12.25,12.375,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=16.75,20.625,12.375,12.5,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=16.75,20.75,12.5,12.625,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=16.75,20.875,12.625,12.75,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=16.875,19.25,11.5,11.625,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=16.875,20.875,12.75,12.875,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=17.0,18.875,11.25,11.375,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=17.0,19.0,11.375,11.5,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=17.125,18.375,11.125,11.25,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=17.125,21.0,12.875,13.0,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=17.25,17.625,11.0,11.125,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=17.625,20.875,13.0,13.125,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=18.375,20.625,13.125,13.25,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=19.0,21.75,8.125,8.25,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=19.0,21.875,8.25,8.375,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=19.0,22.125,8.375,8.5,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=19.0,22.25,8.5,8.875,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=19.125,21.5,8.0,8.125,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=19.25,21.125,7.75,7.875,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=19.25,21.25,7.875,8.0,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=19.375,20.625,7.625,7.75,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=19.5,19.875,7.5,7.625,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=22.25,22.5,8.625,8.75,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=22.25,22.75,8.75,8.875,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=22.25,22.25,8.5,8.625,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=19.0,22.25,8.875,9.25,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=19.125,22.25,9.25,9.375,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=19.375,22.25,9.375,9.5,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=19.875,22.25,9.5,9.625,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=20.625,22.25,9.625,9.75,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=22.25,22.875,8.875,9.0,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=22.25,22.875,9.625,9.75,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=22.25,23.0,9.0,9.125,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=22.25,23.125,9.125,9.375,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=22.25,23.125,9.5,9.625,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=22.25,23.25,9.375,9.5,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=10.5,13.0,18.375,19.5,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=10.625,13.0,18.25,18.375,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=10.625,13.0,19.5,19.625,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=10.75,12.625,18.0,18.125,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=10.75,12.75,18.125,18.25,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=10.875,12.125,17.875,18.0,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=10.875,13.0,19.625,19.75,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=11.0,11.375,17.75,17.875,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=11.375,13.0,19.75,19.875,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=12.125,13.0,19.875,20.0,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=13.0,13.25,18.375,18.5,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=13.0,13.375,18.5,18.625,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=13.0,13.625,18.625,18.75,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=13.0,13.75,18.75,18.875,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=13.0,14.0,18.875,19.0,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=13.0,14.25,19.0,19.125,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=13.0,14.375,19.125,19.25,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=13.0,14.375,19.875,20.0,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=13.0,14.5,19.25,19.375,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=13.0,14.625,19.375,19.625,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=13.0,14.625,19.75,19.875,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=13.0,14.75,19.625,19.75,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=13.0,13.0,18.25,18.375,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=14.25,17.0,15.125,15.25,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=14.25,17.125,15.25,15.375,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=14.25,17.375,15.375,15.5,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=14.25,17.5,15.5,15.625,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=14.25,17.75,15.625,15.75,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=14.25,18.0,15.75,15.875,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=14.25,18.125,15.875,16.0,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=14.25,18.25,16.0,16.125,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=14.25,18.375,16.125,16.25,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=14.375,16.75,15.0,15.125,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=14.375,18.375,16.25,16.375,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=14.5,16.375,14.75,14.875,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=14.5,16.5,14.875,15.0,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=14.625,15.875,14.625,14.75,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=14.625,18.5,16.375,16.5,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=14.75,15.125,14.5,14.625,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=15.125,18.375,16.5,16.625,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK 3,375', XB=15.875,18.125,16.625,16.75,3.375,3.625, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=19.5,22.25,2.5,6.0,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=22.25,31.5,2.5,6.0,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=31.5,40.75,2.5,6.0,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=40.75,47.125,2.5,2.625,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=40.75,47.375,2.625,2.75,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=40.75,47.625,2.75,2.875,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=40.75,47.75,2.875,3.0,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=40.75,47.875,3.0,3.125,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=40.75,48.0,3.125,3.25,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=40.75,48.125,3.25,3.375,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=40.75,48.25,3.375,3.5,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=40.75,48.375,3.5,3.625,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=40.75,48.5,3.625,3.75,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=40.75,48.625,3.75,3.875,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=40.75,48.75,3.875,4.0,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=40.75,48.875,4.0,4.125,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=40.75,49.0,4.125,4.25,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=40.75,49.125,4.25,4.375,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=40.75,49.25,4.375,4.5,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=40.75,49.375,4.5,4.625,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=40.75,49.5,4.625,4.75,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=40.75,49.625,4.75,4.875,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=40.75,49.75,4.875,5.0,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=40.75,49.875,5.0,5.125,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=40.75,50.0,5.125,6.0,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=45.625,50.0,6.0,6.125,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=45.75,50.0,6.125,6.25,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=45.875,50.0,6.25,6.375,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=46.0,50.0,6.375,6.5,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=46.125,50.0,6.5,6.625,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=46.25,50.0,6.625,6.75,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=46.375,50.0,6.75,6.875,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=46.5,50.0,6.875,7.0,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=46.625,50.0,7.0,7.125,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=46.75,50.0,7.125,7.25,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=46.875,50.0,7.25,7.375,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=47.0,50.0,7.375,7.5,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=47.125,50.0,7.5,7.625,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=47.25,50.0,7.625,7.75,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=47.375,50.0,7.75,7.875,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=47.5,50.0,7.875,8.0,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=47.625,50.0,8.0,8.125,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=47.75,50.0,8.125,8.25,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=47.875,50.0,8.25,8.375,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=48.0,50.0,8.375,8.5,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=48.125,50.0,8.5,8.625,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=48.25,50.0,8.625,8.75,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=48.375,50.0,8.75,8.875,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,50.125,5.25,5.375,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,50.25,5.375,5.5,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,50.375,5.5,5.625,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,50.5,5.625,5.75,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,50.625,5.75,5.875,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,50.75,5.875,6.0,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,50.875,6.0,6.125,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,51.0,6.125,6.25,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,51.125,6.25,6.375,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,51.25,6.375,6.5,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,51.375,6.5,6.625,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,51.5,6.625,6.75,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,51.625,6.75,6.875,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,51.75,6.875,7.0,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,51.875,7.0,7.125,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,52.0,7.125,7.25,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,52.125,7.25,7.375,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,52.25,7.375,7.5,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,52.375,7.5,7.625,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,52.5,7.625,7.75,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,52.625,7.75,7.875,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,52.75,7.875,8.0,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,52.875,8.0,8.125,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,53.0,8.125,8.25,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,53.125,8.25,8.375,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,53.25,8.375,8.5,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,53.375,8.5,8.625,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,53.5,8.625,8.75,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,53.625,8.75,8.875,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=48.5,50.0,8.875,9.0,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=48.625,50.0,9.0,9.125,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=48.75,50.0,9.125,9.25,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=48.875,50.0,9.25,9.375,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=49.0,50.0,9.375,9.5,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=49.125,50.0,9.5,9.625,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=49.25,50.0,9.625,9.75,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=49.375,50.0,9.75,9.875,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=49.5,50.0,9.875,10.0,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=49.625,50.0,10.0,10.125,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=49.75,50.0,10.125,10.25,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=49.875,50.0,10.25,10.375,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=48.375,48.5,8.875,8.875,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,50.0,10.375,10.5,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,53.75,8.875,9.0,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,53.875,9.0,9.125,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,54.0,9.125,9.25,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,54.125,9.25,9.375,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,54.25,9.375,9.5,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,54.375,9.5,9.625,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,54.5,9.625,9.75,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,54.625,9.75,9.875,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,54.75,9.875,10.0,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,54.875,10.0,10.125,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,55.0,10.125,10.25,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,55.125,10.25,10.375,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.0,55.25,10.375,10.5,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.125,55.375,10.5,10.625,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.25,55.5,10.625,10.75,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.375,55.625,10.75,10.875,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.5,55.75,10.875,11.0,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.625,55.875,11.0,11.125,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.75,56.0,11.125,11.25,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=50.875,56.125,11.25,11.375,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=51.0,56.25,11.375,11.5,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=51.125,56.375,11.5,11.625,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=51.25,56.5,11.625,11.75,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=51.375,56.625,11.75,11.875,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=51.5,56.75,11.875,12.0,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=51.625,56.875,12.0,12.125,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=51.75,57.0,12.125,12.25,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=51.875,57.125,12.25,12.375,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=52.0,57.25,12.375,12.5,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=52.125,57.375,12.5,12.625,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=52.25,57.5,12.625,12.75,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=52.375,57.625,12.75,12.875,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=52.5,57.75,12.875,13.0,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=52.625,57.875,13.0,13.125,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=52.75,58.0,13.125,13.25,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=52.875,58.125,13.25,13.375,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=53.0,58.25,13.375,13.5,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=53.125,58.375,13.5,13.625,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=53.25,58.5,13.625,13.75,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=53.375,58.625,13.75,13.875,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=53.5,58.75,13.875,14.0,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=53.625,58.875,14.0,14.125,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=53.75,59.0,14.125,14.25,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=53.875,59.125,14.25,14.375,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=54.0,59.25,14.375,14.5,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=54.125,59.25,14.5,14.625,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=54.25,59.25,14.625,14.75,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=54.375,59.25,14.75,14.875,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=54.5,59.25,14.875,15.0,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=54.625,59.25,15.0,15.125,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=54.75,59.25,15.125,15.25,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=54.875,59.25,15.25,15.375,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=55.0,59.25,15.375,15.5,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=55.125,59.25,15.5,15.625,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=55.25,59.25,15.625,15.75,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=55.375,59.25,15.75,15.875,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=55.5,59.25,15.875,16.0,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=55.625,59.25,16.0,16.125,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=55.75,59.25,16.125,16.25,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=55.875,59.25,16.25,16.375,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=56.0,59.25,16.375,16.5,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=56.125,59.25,16.5,16.625,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=56.25,59.25,16.625,16.75,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=56.375,59.25,16.75,16.875,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=56.5,59.25,16.875,17.0,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=56.625,59.25,17.0,17.125,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=56.75,59.25,17.125,17.25,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=56.875,59.25,17.25,17.375,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=57.0,59.25,17.375,17.5,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=57.125,59.25,17.5,17.625,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=57.25,59.25,17.625,17.75,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=57.375,59.25,17.75,17.875,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=57.5,59.25,17.875,18.0,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=57.625,59.25,18.0,18.125,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=57.75,59.25,18.125,18.25,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=57.875,59.25,18.25,18.375,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=58.0,59.25,18.375,18.5,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=58.125,59.25,18.5,18.625,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=58.25,59.25,18.625,18.75,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=58.375,59.25,18.75,18.875,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=58.5,59.25,18.875,19.0,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=58.625,59.25,19.0,19.125,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=58.75,59.25,19.125,19.25,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=58.875,59.25,19.25,19.375,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.0,59.25,19.375,19.5,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.125,59.25,19.5,19.625,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,59.25,19.625,19.75,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,59.375,14.5,14.625,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,59.5,14.625,14.75,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,59.625,14.75,14.875,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,59.75,14.875,15.0,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,59.875,15.0,15.125,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,60.0,15.125,15.25,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,60.125,15.25,15.375,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,60.25,15.375,15.5,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,60.375,15.5,15.625,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,60.5,15.625,15.75,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,60.625,15.75,15.875,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,60.75,15.875,16.0,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,60.875,16.0,16.125,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,61.0,16.125,16.25,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,61.125,16.25,16.375,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,61.25,16.375,16.5,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,61.375,16.5,16.625,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,61.5,16.625,16.75,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,61.625,16.75,16.875,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,61.75,16.875,17.0,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,61.875,17.0,17.125,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,62.0,17.125,17.25,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,62.125,17.25,17.375,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,62.25,17.375,17.5,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,62.375,17.5,17.625,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,62.5,17.625,17.75,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,62.625,17.75,17.875,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,62.75,17.875,18.0,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,62.875,18.0,18.125,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,63.0,18.125,18.25,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,63.125,18.25,18.375,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,63.25,18.375,18.5,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,63.375,18.5,18.625,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,63.5,18.625,18.75,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,63.625,18.75,18.875,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,63.75,18.875,19.0,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,63.875,19.0,19.125,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,64.0,19.125,19.25,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,64.125,19.25,19.375,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,64.25,19.375,19.5,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,64.375,19.5,19.625,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.25,64.5,19.625,19.75,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.375,64.625,19.75,19.875,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.5,64.75,19.875,20.0,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.625,64.875,20.0,20.125,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.75,65.0,20.125,20.25,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=59.875,65.125,20.25,20.375,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=60.0,65.25,20.375,20.5,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=60.125,65.375,20.5,20.625,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=60.25,65.5,20.625,20.75,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=60.375,65.625,20.75,20.875,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=60.5,65.75,20.875,21.0,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=60.625,65.875,21.0,21.125,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=60.75,66.0,21.125,21.25,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=60.875,66.125,21.25,21.375,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=61.0,66.25,21.375,21.5,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=61.125,66.375,21.5,21.625,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=61.25,66.5,21.625,21.75,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=61.375,66.625,21.75,21.875,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=61.5,66.75,21.875,22.0,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=61.625,66.875,22.0,22.125,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=61.75,67.0,22.125,22.25,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=61.875,67.125,22.25,22.375,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=62.0,67.25,22.375,22.5,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=62.125,67.375,22.5,22.625,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=62.25,67.5,22.625,22.75,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=62.375,67.625,22.75,22.875,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=62.5,67.75,22.875,23.0,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=62.625,67.875,23.0,23.125,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=62.75,68.0,23.125,23.25,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=62.875,68.125,23.25,23.375,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=63.0,68.25,23.375,23.5,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=63.125,68.375,23.5,23.625,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=63.25,68.5,23.625,23.75,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=63.375,68.5,23.75,23.875,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=63.5,68.375,23.875,24.0,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=63.625,68.25,24.0,24.125,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=63.75,68.125,24.125,24.25,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=63.875,68.0,24.25,24.375,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=64.0,67.875,24.375,24.5,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=64.125,67.75,24.5,24.625,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=64.25,67.625,24.625,24.75,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=64.375,67.5,24.75,24.875,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=64.5,67.375,24.875,25.0,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=64.625,67.25,25.0,25.125,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=64.75,67.125,25.125,25.25,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=64.875,67.0,25.25,25.375,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=65.0,66.875,25.375,25.5,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=65.125,66.75,25.5,25.625,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=65.25,66.625,25.625,25.75,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=65.375,66.5,25.75,25.875,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=65.5,66.375,25.875,26.0,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=65.625,66.25,26.0,26.125,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=65.75,66.125,26.125,26.25,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='UD UK3,5', XB=60.625,60.75,21.125,21.125,3.375,3.5, RGB=255,174,51, TRANSPARENCY=0.6, SURF_ID='Calciumsilikatplatte 15mm'/ 
&OBST ID='Tore rechts', XB=74.375,74.75,21.0,21.125,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=74.5,74.875,20.875,21.0,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=74.625,75.0,20.75,20.875,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=74.75,75.125,20.625,20.75,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=74.875,75.25,20.5,20.625,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=75.0,75.375,20.375,20.5,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=75.125,75.5,20.25,20.375,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=75.25,75.625,20.125,20.25,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=75.375,75.625,20.0,20.125,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=62.625,62.75,32.75,32.875,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=62.625,62.875,32.625,32.75,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=62.75,63.0,32.5,32.625,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=62.875,63.125,32.375,32.5,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=63.0,63.25,32.25,32.375,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=63.125,63.375,32.125,32.25,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=63.25,63.5,32.0,32.125,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=63.375,63.625,31.875,32.0,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=63.5,63.875,31.75,31.875,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=63.625,64.0,31.625,31.75,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=63.75,64.125,31.5,31.625,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=63.875,64.25,31.375,31.5,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=64.0,64.375,31.25,31.375,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=64.125,64.5,31.125,31.25,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=64.25,64.625,31.0,31.125,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=64.375,64.75,30.875,31.0,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=64.5,64.875,30.75,30.875,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=64.625,65.0,30.625,30.75,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=64.75,65.125,30.5,30.625,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=64.875,65.25,30.375,30.5,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=65.0,65.375,30.25,30.375,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=65.125,65.5,30.125,30.25,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=65.25,65.625,30.0,30.125,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=65.375,65.75,29.875,30.0,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=65.5,65.875,29.75,29.875,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=65.625,66.0,29.625,29.75,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=65.75,66.125,29.5,29.625,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=65.875,66.25,29.375,29.5,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=66.0,66.375,29.25,29.375,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=66.125,66.5,29.125,29.25,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=66.25,66.625,29.0,29.125,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=66.375,66.75,28.875,29.0,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=66.5,66.875,28.75,28.875,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=66.625,67.0,28.625,28.75,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=66.75,67.125,28.5,28.625,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=66.875,67.25,28.375,28.5,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=67.0,67.375,28.25,28.375,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=67.125,67.5,28.125,28.25,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=67.25,67.625,28.0,28.125,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=67.375,67.75,27.875,28.0,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=67.5,67.875,27.75,27.875,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=67.625,68.0,27.625,27.75,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=67.75,68.125,27.5,27.625,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=67.875,68.25,27.375,27.5,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=68.0,68.375,27.25,27.375,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=68.125,68.5,27.125,27.25,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=68.25,68.5,27.0,27.125,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=68.375,68.5,26.875,27.0,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=62.5,62.625,32.75,32.75,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=68.5,68.625,27.0,27.125,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=68.5,68.75,26.875,27.0,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=68.5,68.875,26.75,26.875,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=68.625,69.0,26.625,26.75,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=68.75,69.125,26.5,26.625,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=68.875,69.25,26.375,26.5,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=69.125,69.375,26.25,26.375,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=69.25,69.5,26.125,26.25,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=69.375,69.625,26.0,26.125,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=69.5,69.75,25.875,26.0,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=69.625,69.875,25.75,25.875,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=69.75,70.0,25.625,25.75,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=69.875,70.125,25.5,25.625,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=70.0,70.375,25.375,25.5,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=70.125,70.5,25.25,25.375,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=70.25,70.625,25.125,25.25,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=70.375,70.75,25.0,25.125,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=70.5,70.875,24.875,25.0,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=70.625,71.0,24.75,24.875,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=70.75,71.125,24.625,24.75,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=70.875,71.25,24.5,24.625,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=71.0,71.375,24.375,24.5,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=71.125,71.5,24.25,24.375,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=71.25,71.625,24.125,24.25,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=71.375,71.75,24.0,24.125,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=71.5,71.875,23.875,24.0,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=71.625,72.0,23.75,23.875,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=71.75,72.125,23.625,23.75,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=71.875,72.25,23.5,23.625,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=72.0,72.375,23.375,23.5,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=72.125,72.5,23.25,23.375,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=72.25,72.625,23.125,23.25,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=72.375,72.75,23.0,23.125,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=72.5,72.875,22.875,23.0,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=72.625,73.0,22.75,22.875,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=72.75,73.125,22.625,22.75,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=72.875,73.25,22.5,22.625,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=73.0,73.375,22.375,22.5,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=73.125,73.5,22.25,22.375,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=73.25,73.625,22.125,22.25,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=73.375,73.75,22.0,22.125,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=73.5,73.875,21.875,22.0,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=73.625,74.0,21.75,21.875,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=73.75,74.125,21.625,21.75,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=73.875,74.25,21.5,21.625,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=74.0,74.375,21.375,21.5,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=74.125,74.5,21.25,21.375,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=74.25,74.625,21.125,21.25,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=74.625,74.75,21.125,21.125,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='Tore rechts', XB=68.5,68.5,27.125,27.25,0.0,2.75, SURF_ID='INERT', CTRL_ID='TIMER Tor'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=32.25,33.75,32.25,33.375,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=32.25,40.75,31.5,32.25,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=32.375,40.75,31.375,31.5,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=32.5,40.75,31.25,31.375,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=32.625,40.75,31.125,31.25,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=32.75,40.75,31.0,31.125,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=33.0,40.75,30.875,31.0,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=33.125,40.75,30.75,30.875,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=33.25,40.75,30.625,30.75,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=33.375,40.75,30.5,30.625,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=34.5,35.25,28.25,30.5,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=34.5,35.5,32.25,33.375,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=36.25,37.75,29.75,30.5,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=38.0,38.75,28.25,30.5,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=39.75,40.75,28.25,30.5,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=40.75,42.375,32.125,32.25,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=40.75,42.625,32.0,32.125,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=40.75,46.25,30.5,30.625,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=40.75,46.375,30.625,30.75,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=40.75,46.5,30.75,30.875,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=40.75,46.625,30.875,31.0,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=40.75,46.75,31.0,31.125,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=40.75,46.875,31.125,31.375,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=40.75,47.0,31.375,31.5,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=40.75,47.125,31.5,31.625,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=40.75,47.25,31.625,31.75,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=40.75,47.375,31.75,31.875,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=40.75,47.5,31.875,32.0,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=45.25,46.0,28.25,30.5,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=46.375,50.0,32.0,32.125,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=46.75,50.0,32.125,32.25,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=47.0,50.0,32.25,32.375,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=47.375,50.0,32.375,32.5,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=40.75,40.75,28.25,30.5,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=50.0,51.125,32.375,32.5,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=50.0,51.25,32.25,32.375,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=50.0,51.5,32.125,32.25,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=50.0,51.625,32.0,32.125,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=50.75,59.25,31.875,32.0,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=50.875,59.25,31.75,31.875,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=51.0,59.25,31.5,31.75,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=51.125,55.0,31.375,31.5,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=51.25,54.5,31.25,31.375,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=51.625,54.0,31.125,31.25,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=52.25,53.5,31.0,31.125,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=52.5,53.25,28.25,31.0,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=54.75,59.25,32.0,32.125,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=55.125,59.25,32.125,32.25,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=59.25,60.125,31.5,31.625,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=59.25,60.25,31.625,31.75,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=59.25,60.5,31.75,31.875,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=59.25,60.625,31.875,32.0,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=59.25,62.375,32.125,32.25,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=59.25,62.5,32.0,32.125,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=59.875,62.25,32.25,32.375,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=60.0,62.125,32.375,32.5,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=60.125,62.0,32.5,32.625,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=60.25,61.875,32.625,32.75,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=61.625,62.625,31.875,32.0,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=61.75,62.75,31.75,31.875,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=61.875,62.875,31.625,31.75,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=62.0,63.0,31.5,31.625,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=62.125,63.125,31.375,31.5,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=62.25,63.25,31.25,31.375,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=62.375,63.375,31.125,31.25,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=62.5,63.625,31.0,31.125,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=62.625,63.75,30.875,31.0,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=62.75,63.875,30.75,30.875,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=62.875,64.0,30.625,30.75,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=63.0,64.125,30.5,30.625,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=63.125,64.25,30.375,30.5,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=63.25,64.375,30.25,30.375,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=63.375,64.5,30.125,30.25,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=63.5,64.625,30.0,30.125,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=63.625,64.75,29.875,30.0,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=63.75,64.875,29.75,29.875,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=63.875,65.0,29.625,29.75,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=64.0,65.125,29.5,29.625,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=64.25,65.375,29.375,29.5,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=64.375,65.5,29.25,29.375,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=64.5,65.625,29.125,29.25,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=64.625,65.75,29.0,29.125,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=64.75,65.875,28.875,29.0,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=64.875,66.0,28.75,28.875,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=65.0,66.125,28.625,28.75,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=65.125,66.25,28.5,28.625,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=65.25,66.375,28.375,28.5,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=65.375,66.5,28.25,28.375,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=65.5,66.625,28.125,28.25,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=65.625,66.75,28.0,28.125,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=65.75,66.875,27.875,28.0,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=65.875,67.125,27.75,27.875,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=66.0,67.25,27.625,27.75,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=66.125,67.375,27.5,27.625,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=66.25,67.5,27.375,27.5,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=66.375,67.625,27.25,27.375,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=66.5,67.75,27.125,27.25,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=66.625,67.875,27.0,27.125,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=66.75,67.5,23.25,26.0,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=66.75,68.0,26.875,27.0,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=66.75,68.125,26.75,26.875,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=66.75,68.25,26.625,26.75,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=66.75,68.375,26.5,26.625,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=66.75,68.5,26.0,26.5,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=68.0,68.5,23.25,26.0,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=68.5,68.625,26.25,26.375,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=68.5,68.75,23.25,26.25,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K Lüft UK4_OK4.5', XB=68.5,68.5,26.375,26.5,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=18.875,19.375,-7.25,-7.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=18.875,19.5,-7.0,-6.875,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.0,19.5,-6.875,-6.75,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.0,19.625,-6.75,-6.625,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.125,19.25,-7.375,-7.25,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.125,19.625,-6.625,-6.375,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.25,19.75,-6.375,-6.125,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.25,19.875,-6.125,-6.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.375,19.875,-6.0,-5.875,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.375,20.0,-5.875,-5.75,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.5,20.0,-5.75,-5.625,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.5,20.125,-5.625,-5.5,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.625,20.125,-5.5,-5.25,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.75,20.25,-5.25,-5.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.75,20.375,-5.0,-4.875,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.875,20.375,-4.875,-4.625,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=20.0,20.125,-4.625,-4.5,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=20.375,20.5,-4.75,-4.75,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=3.875,5.875,20.5,20.625,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=3.875,6.125,20.375,20.5,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=4.0,5.25,20.75,20.875,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=4.0,5.625,20.625,20.75,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=4.0,6.375,20.25,20.375,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=4.125,4.75,21.0,21.125,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=4.125,5.0,20.875,21.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=4.25,6.625,20.125,20.25,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=4.5,6.875,20.0,20.125,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=4.75,7.25,19.875,20.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=5.125,7.5,19.75,19.875,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=5.375,7.75,19.625,19.75,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=5.625,8.0,19.5,19.625,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=5.875,8.25,19.375,19.5,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=6.125,8.5,19.25,19.375,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=6.375,8.875,19.125,19.25,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=6.75,9.125,19.0,19.125,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=7.0,9.25,18.875,19.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=7.25,9.375,18.75,18.875,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=7.5,9.625,18.625,18.75,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=7.75,9.75,18.5,18.625,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=8.0,10.0,18.375,18.5,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=8.375,10.125,18.25,18.375,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=8.625,10.375,18.125,18.25,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=8.75,10.5,18.0,18.125,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=9.0,10.75,17.875,18.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=9.125,10.875,17.75,17.875,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=9.25,11.0,17.625,17.75,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=9.5,11.25,17.5,17.625,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=9.625,11.375,17.375,17.5,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=9.875,11.625,17.25,17.375,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=10.0,11.75,17.125,17.25,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=10.25,12.0,17.0,17.125,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=10.375,12.125,16.875,17.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=10.625,12.25,16.75,16.875,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=10.75,12.5,16.625,16.75,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=10.875,12.625,16.5,16.625,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=11.125,12.875,16.375,16.5,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=11.25,13.0,16.25,16.375,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=11.5,13.0,16.125,16.25,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=11.625,13.0,16.0,16.125,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=11.875,13.0,15.875,16.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=12.0,13.0,15.75,15.875,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=12.125,13.0,15.625,15.75,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=12.375,13.0,15.5,15.625,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=12.5,13.0,15.375,15.5,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=12.75,13.0,15.25,15.375,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=12.875,13.0,15.125,15.25,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=17.875,19.125,8.75,8.875,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=18.0,19.125,8.625,8.75,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=18.0,19.25,8.5,8.625,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=18.125,19.375,8.375,8.5,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=18.25,19.375,8.25,8.375,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=18.25,19.5,8.125,8.25,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=18.375,19.5,8.0,8.125,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=18.5,19.625,7.875,8.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=18.5,19.75,7.75,7.875,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=18.625,19.75,7.625,7.75,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=18.75,19.875,7.5,7.625,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=18.75,20.0,7.375,7.5,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=18.875,20.0,7.25,7.375,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=18.875,20.125,7.125,7.25,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.0,20.25,7.0,7.125,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.125,20.25,6.875,7.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.125,20.375,6.75,6.875,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.25,20.375,6.625,6.75,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.375,20.5,6.5,6.625,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.375,20.625,6.375,6.5,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.5,20.625,6.25,6.375,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.625,20.75,6.125,6.25,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.625,20.875,6.0,6.125,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.75,20.5,5.75,5.875,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.75,20.75,5.875,6.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.875,20.25,5.625,5.75,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=20.0,20.125,5.5,5.625,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=13.0,13.25,16.125,16.25,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=13.0,13.375,16.0,16.125,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=13.0,13.625,15.875,16.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=13.0,13.75,15.75,15.875,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=13.0,13.875,15.625,15.75,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=13.0,14.125,15.5,15.625,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=13.0,14.25,15.375,15.5,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=13.0,14.5,15.25,15.375,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=13.0,14.625,15.125,15.25,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=13.125,14.875,15.0,15.125,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=13.25,15.0,14.875,15.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=13.5,15.125,14.75,14.875,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=13.625,15.25,14.625,14.75,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=13.75,15.25,14.5,14.625,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=14.0,15.5,14.375,14.5,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=14.125,15.625,14.25,14.375,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=14.375,15.625,14.125,14.25,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=14.5,15.75,14.0,14.125,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=14.625,15.875,13.875,14.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=14.75,15.875,13.75,13.875,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=14.75,16.0,13.625,13.75,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=14.875,16.0,13.5,13.625,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=15.0,16.125,13.375,13.5,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=15.0,16.25,13.25,13.375,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=15.125,16.25,13.125,13.25,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=15.25,16.375,13.0,13.125,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=15.25,16.5,12.875,13.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=15.375,16.5,12.75,12.875,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=15.375,16.625,12.625,12.75,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=15.5,16.75,12.5,12.625,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=15.625,16.75,12.375,12.5,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=15.625,16.875,12.25,12.375,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=15.75,16.875,12.125,12.25,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=15.875,17.0,12.0,12.125,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=15.875,17.125,11.875,12.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=16.0,17.125,11.75,11.875,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=16.125,17.25,11.625,11.75,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=16.125,17.375,11.5,11.625,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=16.25,17.375,11.375,11.5,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=16.25,17.5,11.25,11.375,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=16.375,17.625,11.125,11.25,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=16.5,17.625,11.0,11.125,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=16.5,17.75,10.875,11.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=16.625,17.75,10.75,10.875,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=16.75,17.875,10.625,10.75,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=16.75,18.0,10.5,10.625,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=16.875,18.0,10.375,10.5,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=17.0,18.125,10.25,10.375,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=17.0,18.25,10.125,10.25,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=17.125,18.25,10.0,10.125,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=17.125,18.375,9.875,10.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=17.25,18.5,9.75,9.875,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=17.375,18.5,9.625,9.75,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=17.375,18.625,9.5,9.625,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=17.5,18.625,9.375,9.5,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=17.625,18.75,9.25,9.375,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=17.625,18.875,9.125,9.25,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=17.75,18.875,9.0,9.125,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=17.875,19.0,8.875,9.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=15.25,15.375,14.75,14.75,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=13.0,13.0,16.25,16.375,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=15.375,15.375,14.5,14.625,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=4.25,4.5,21.125,21.25,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=4.5,4.625,21.125,21.125,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=21.0,21.625,8.75,8.875,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=21.125,21.75,8.625,8.75,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=21.25,21.75,8.5,8.625,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=21.25,21.875,8.375,8.5,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=21.375,22.0,8.125,8.375,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=21.5,22.125,8.0,8.125,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=21.625,22.125,7.875,8.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=21.625,22.25,7.75,7.875,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=21.75,22.25,7.625,7.75,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=21.875,22.25,7.375,7.625,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=22.0,22.25,7.25,7.375,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=22.125,22.25,7.0,7.25,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=22.25,22.25,6.875,7.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=22.25,22.375,7.5,7.75,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=22.25,22.5,7.375,7.5,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=22.25,22.625,7.125,7.375,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=22.25,22.75,7.0,7.125,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=22.25,22.875,6.75,7.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=22.375,22.75,6.625,6.75,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=22.5,22.625,6.5,6.625,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=22.25,22.25,7.75,7.875,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=21.875,22.25,8.75,8.875,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=22.0,22.25,8.5,8.75,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=22.125,22.25,8.375,8.5,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=22.25,22.25,8.25,8.375,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=22.25,22.5,8.75,8.875,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=22.25,22.625,8.5,8.75,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=22.25,22.75,8.375,8.5,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=22.25,22.875,8.125,8.375,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=22.375,23.0,8.0,8.125,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=22.5,23.125,7.75,8.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=22.625,23.25,7.625,7.75,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=22.75,23.375,7.375,7.625,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=22.875,23.5,7.25,7.375,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=23.0,23.5,7.125,7.25,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=23.0,23.625,7.0,7.125,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=23.125,23.5,6.875,7.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=23.25,23.375,6.75,6.875,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=17.25,17.75,14.75,15.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=17.25,17.875,14.625,14.75,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=17.375,17.625,15.0,15.125,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=17.375,18.0,14.5,14.625,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=17.5,18.0,14.375,14.5,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=17.5,18.125,14.25,14.375,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=17.625,18.25,14.125,14.25,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=17.75,18.25,14.0,14.125,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=17.75,18.375,13.875,14.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=17.75,18.375,15.0,15.125,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=17.875,18.25,15.125,15.25,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=17.875,18.5,13.625,13.875,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=17.875,18.5,14.875,15.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=18.0,18.5,14.75,14.875,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=18.0,18.625,13.5,13.625,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=18.0,18.625,14.625,14.75,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=18.125,18.25,15.25,15.375,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=18.125,18.625,13.375,13.5,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=18.125,18.75,13.25,13.375,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=18.125,18.75,14.5,14.625,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=18.25,18.75,14.375,14.5,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=18.25,18.875,13.125,13.25,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=18.25,18.875,14.25,14.375,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=18.375,18.875,13.0,13.125,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=18.375,19.0,12.875,13.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=18.375,19.0,14.125,14.25,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=18.5,19.0,14.0,14.125,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=18.5,19.125,12.75,12.875,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=18.5,19.125,13.875,14.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=18.625,19.125,12.625,12.75,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=18.625,19.25,12.5,12.625,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=18.625,19.25,13.75,13.875,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=18.75,19.25,13.625,13.75,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=18.75,19.375,12.25,12.5,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=18.75,19.375,13.5,13.625,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=18.875,19.5,12.125,12.25,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=18.875,19.5,13.375,13.5,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.0,19.5,12.0,12.125,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.0,19.5,13.25,13.375,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.0,19.625,11.875,12.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.0,19.625,13.125,13.25,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.125,19.75,11.75,11.875,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.125,19.75,13.0,13.125,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.25,19.75,11.625,11.75,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.25,19.75,12.875,13.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.25,19.875,11.5,11.625,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.25,19.875,12.75,12.875,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.375,20.0,11.375,11.5,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.375,20.0,12.5,12.75,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.5,20.0,11.25,11.375,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.5,20.125,11.125,11.25,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.5,20.125,12.375,12.5,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.625,20.25,10.875,11.125,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.625,20.25,12.125,12.375,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.75,20.375,10.75,10.875,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.75,20.375,12.0,12.125,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.875,20.375,10.625,10.75,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.875,20.5,10.5,10.625,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=19.875,20.5,11.75,12.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=20.0,20.625,10.375,10.5,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=20.0,20.625,11.625,11.75,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=20.125,20.625,10.25,10.375,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=20.125,20.75,10.125,10.25,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=20.125,20.75,11.375,11.625,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=20.25,20.875,10.0,10.125,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=20.25,20.875,11.25,11.375,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=20.375,20.875,9.875,10.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=20.375,20.875,11.125,11.25,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=20.375,21.0,9.75,9.875,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=20.375,21.0,11.0,11.125,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=20.5,21.125,9.5,9.75,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=20.5,21.125,10.875,11.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=20.625,21.125,10.75,10.875,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=20.625,21.25,9.375,9.5,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=20.625,21.25,10.625,10.75,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=20.75,21.25,9.25,9.375,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=20.75,21.375,9.125,9.25,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=20.75,21.375,10.5,10.625,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=20.875,21.375,10.375,10.5,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=20.875,21.5,9.0,9.125,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=20.875,21.5,10.25,10.375,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=21.0,21.5,8.875,9.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=21.0,21.625,10.125,10.25,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=21.125,21.625,10.0,10.125,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=21.125,21.75,9.875,10.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=21.25,21.875,9.75,9.875,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=21.375,21.875,9.625,9.75,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=21.375,22.0,9.5,9.625,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=21.5,22.125,9.375,9.5,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=21.625,22.125,9.25,9.375,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=21.625,22.25,9.125,9.25,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=21.75,22.25,9.0,9.125,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=21.875,22.25,8.875,9.0,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=17.125,17.25,14.875,14.875,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=21.5,21.625,8.875,8.875,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=22.25,22.375,8.875,9.125,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.25_OK4.5', XB=22.375,22.5,8.875,8.875,4.25,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=15.875,16.5,18.375,18.5,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=16.0,16.5,18.25,18.375,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=16.0,16.625,18.125,18.25,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=16.125,16.375,18.5,18.625,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=16.125,16.75,18.0,18.125,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=16.25,16.875,17.875,18.0,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=16.375,17.0,17.75,17.875,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=16.5,17.125,17.625,17.75,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=16.625,17.25,17.5,17.625,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=16.75,17.375,17.375,17.5,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=16.875,17.5,17.25,17.375,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=17.0,17.5,17.125,17.25,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=17.0,17.625,17.0,17.125,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=17.125,17.75,16.875,17.0,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=17.25,17.75,16.75,16.875,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=17.375,17.5,16.625,16.75,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=16.25,16.25,18.625,18.75,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=16.875,17.375,18.25,18.375,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=16.875,17.5,18.125,18.25,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=17.0,17.25,18.375,18.5,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=17.0,17.625,18.0,18.125,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=17.125,17.75,17.875,18.0,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=17.25,17.875,17.75,17.875,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=17.375,18.0,17.625,17.75,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=17.5,18.125,17.5,17.625,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=17.625,18.25,17.375,17.5,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=17.75,18.375,17.25,17.375,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=17.875,18.25,17.125,17.25,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=18.0,18.125,17.0,17.125,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=16.75,16.875,18.25,18.25,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=17.125,17.125,18.5,18.625,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=8.625,9.5,21.0,21.125,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=8.75,9.75,20.875,21.0,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=9.0,10.0,20.75,20.875,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=9.25,10.125,20.625,20.75,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=9.375,10.375,20.5,20.625,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=9.625,10.625,20.375,20.5,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=9.875,10.75,20.25,20.375,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=10.0,11.0,20.125,20.25,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=10.25,11.25,20.0,20.125,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=10.5,11.375,19.875,20.0,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=10.625,11.625,19.75,19.875,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=10.875,11.875,19.625,19.75,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=11.125,12.0,19.5,19.625,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=11.25,12.25,19.375,19.5,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=11.5,12.5,19.25,19.375,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=11.75,12.625,19.125,19.25,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=11.875,12.875,19.0,19.125,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=12.125,13.0,18.875,19.0,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=12.375,13.0,18.75,18.875,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=12.5,13.0,18.625,18.75,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=12.75,13.0,18.5,18.625,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=8.5,8.625,21.125,21.125,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=13.0,13.0,18.375,18.5,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=13.0,13.125,18.875,19.0,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=13.0,13.25,18.75,18.875,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=13.0,13.375,18.375,18.5,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=13.0,13.5,18.5,18.75,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=13.125,13.25,18.25,18.375,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=7.0,7.875,22.0,22.125,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=7.125,7.5,22.25,22.375,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=7.125,7.625,22.125,22.25,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=7.125,8.125,21.875,22.0,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=7.375,8.25,21.75,21.875,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=7.5,8.5,21.625,21.75,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=7.75,8.75,21.5,21.625,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=8.0,8.875,21.375,21.5,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=8.125,9.125,21.25,21.375,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=8.375,9.375,21.125,21.25,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.25', XB=7.25,7.25,22.375,22.5,4.0,4.25, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=19.25,19.625,-7.625,-7.5,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=19.375,19.5,-7.75,-7.625,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=19.375,19.625,-7.5,-7.375,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=19.375,19.75,-7.375,-7.25,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=19.5,19.75,-7.25,-7.0,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=19.625,19.875,-7.0,-6.75,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=19.625,20.0,-6.75,-6.625,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=19.75,20.0,-6.625,-6.5,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=19.75,20.125,-6.5,-6.375,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=19.875,20.125,-6.375,-6.125,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=20.0,20.125,-6.125,-6.0,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=20.125,20.25,-6.125,-6.125,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=19.375,20.875,8.75,8.875,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=19.5,21.0,8.625,8.75,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=19.625,21.125,8.375,8.625,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=19.75,21.25,8.25,8.375,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=19.875,21.375,8.0,8.25,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=20.0,21.5,7.875,8.0,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=20.125,21.5,7.75,7.875,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=20.125,21.625,7.625,7.75,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=20.25,21.75,7.5,7.625,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=20.375,21.75,7.375,7.5,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=20.375,21.875,7.25,7.375,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=20.5,22.0,7.0,7.25,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=20.625,22.125,6.875,7.0,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=20.75,22.25,6.625,6.875,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=20.875,22.25,6.5,6.625,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=21.0,22.25,6.25,6.5,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=21.125,22.125,6.125,6.25,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=21.25,21.75,5.875,6.0,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=21.25,22.0,6.0,6.125,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=21.375,21.625,5.75,5.875,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=22.25,22.375,6.25,6.375,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=22.25,22.375,6.5,6.625,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=22.25,22.5,6.375,6.5,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=22.25,22.25,6.625,6.75,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=15.875,17.375,14.125,14.375,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=16.0,17.25,14.375,14.5,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=16.0,17.5,14.0,14.125,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=16.125,17.625,13.75,14.0,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=16.25,17.125,14.5,14.625,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=16.25,17.75,13.625,13.75,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=16.375,17.125,14.625,14.75,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=16.375,17.75,13.5,13.625,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=16.375,17.875,13.375,13.5,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=16.5,18.0,13.25,13.375,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=16.625,17.0,14.75,14.875,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=16.625,18.0,13.125,13.25,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=16.625,18.125,13.0,13.125,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=16.75,16.875,14.875,15.0,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=16.75,18.25,12.75,13.0,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=16.875,18.375,12.625,12.75,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=17.0,18.5,12.375,12.625,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=17.125,18.625,12.25,12.375,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=17.25,18.75,12.0,12.25,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=17.375,18.875,11.875,12.0,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=17.5,19.0,11.625,11.875,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=17.625,19.125,11.5,11.625,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=17.75,19.25,11.25,11.5,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=17.875,19.375,11.125,11.25,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=18.0,19.5,10.875,11.125,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=18.125,19.625,10.75,10.875,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=18.25,19.625,10.625,10.75,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=18.25,19.75,10.5,10.625,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=18.375,19.875,10.375,10.5,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=18.5,19.875,10.25,10.375,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=18.5,20.0,10.125,10.25,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=18.625,20.125,9.875,10.125,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=18.75,20.25,9.75,9.875,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=18.875,20.375,9.5,9.75,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=19.0,20.5,9.375,9.5,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=19.125,20.625,9.125,9.375,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=19.25,20.75,9.0,9.125,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=19.375,20.875,8.875,9.0,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=6.125,8.0,21.0,21.125,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=6.375,8.25,20.875,21.0,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=6.5,8.375,20.75,20.875,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=6.75,8.625,20.625,20.75,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=7.0,8.75,20.5,20.625,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=7.125,9.0,20.375,20.5,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=7.375,9.25,20.25,20.375,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=7.5,9.375,20.125,20.25,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=7.75,9.625,20.0,20.125,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=7.875,9.75,19.875,20.0,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=8.125,10.0,19.75,19.875,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=8.25,10.125,19.625,19.75,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=8.5,10.375,19.5,19.625,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=8.625,10.5,19.375,19.5,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=8.875,10.75,19.25,19.375,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=9.0,10.875,19.125,19.25,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=9.25,11.125,19.0,19.125,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=9.375,11.25,18.875,19.0,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=9.625,11.5,18.75,18.875,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=9.75,11.625,18.625,18.75,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=10.0,11.875,18.5,18.625,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=10.125,12.0,18.375,18.5,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=10.375,12.25,18.25,18.375,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=10.5,12.375,18.125,18.25,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=10.75,12.625,18.0,18.125,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=10.875,12.75,17.875,18.0,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=11.125,13.0,17.75,17.875,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=11.375,13.0,17.625,17.75,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=11.5,13.0,17.5,17.625,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=11.75,13.0,17.375,17.5,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=11.875,13.0,17.25,17.375,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=12.125,13.0,17.125,17.25,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=12.25,13.0,17.0,17.125,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=12.5,13.0,16.875,17.0,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=12.625,13.0,16.75,16.875,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=12.875,13.0,16.625,16.75,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=13.0,13.125,17.625,17.75,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=13.0,13.375,17.5,17.625,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=13.0,13.625,17.375,17.5,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=13.0,13.75,16.5,16.75,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=13.0,13.75,17.25,17.375,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=13.0,13.875,16.75,16.875,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=13.0,14.0,16.875,17.25,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=13.25,13.625,16.375,16.5,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=13.375,13.5,16.25,16.375,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=14.0,14.125,17.125,17.125,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=4.125,5.75,22.5,22.625,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=4.125,6.0,22.375,22.5,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=4.25,5.375,22.75,22.875,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=4.25,5.625,22.625,22.75,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=4.25,6.125,22.25,22.375,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=4.375,5.25,22.875,23.0,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=4.5,4.875,23.125,23.25,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=4.5,5.0,23.0,23.125,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=4.5,6.375,22.125,22.25,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=4.625,6.5,22.0,22.125,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=4.875,6.75,21.875,22.0,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=5.0,6.875,21.75,21.875,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=5.25,7.125,21.625,21.75,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=5.375,7.25,21.5,21.625,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=5.625,7.5,21.375,21.5,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=5.75,7.625,21.25,21.375,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=6.0,7.875,21.125,21.25,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=4.0,4.125,22.5,22.5,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=7.875,8.0,21.125,21.125,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='LK_UK4.0_OK4.5', XB=4.625,4.625,23.25,23.375,4.0,4.5, COLOR='INVISIBLE', SURF_ID='Kanal_L'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=39.0,39.125,-7.125,-7.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=39.0,39.25,-7.25,-7.125,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=39.0,39.375,-7.375,-7.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=39.0,39.5,-7.5,-7.375,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=39.125,39.625,-7.625,-7.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=39.25,39.75,-7.75,-7.625,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=39.375,39.875,-7.875,-7.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=39.5,40.0,-8.0,-7.875,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=39.625,40.125,-8.125,-8.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=39.75,40.25,-8.25,-8.125,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=39.75,40.375,-8.375,-8.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=39.75,40.5,-8.5,-8.375,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=39.875,40.625,-8.625,-8.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.0,40.75,-8.75,-8.625,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.125,40.75,-8.875,-8.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.375,40.75,-9.0,-8.875,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.5,40.75,-9.125,-9.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.625,40.75,-9.25,-9.125,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.75,40.75,-10.0,-9.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.75,40.875,-8.875,-8.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.75,41.0,-9.0,-8.875,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.75,41.125,-9.125,-9.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.75,41.25,-9.25,-9.125,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.75,41.375,-9.375,-9.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.75,41.625,-9.5,-9.375,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.75,41.75,-9.625,-9.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.75,41.875,-9.75,-9.625,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.75,42.0,-9.875,-9.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.75,42.125,-10.0,-9.875,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=41.625,42.25,-10.125,-10.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=41.75,42.375,-10.25,-10.125,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=41.875,42.5,-10.375,-10.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=42.0,42.625,-10.5,-10.375,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=42.125,42.75,-10.625,-10.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=42.25,42.875,-10.75,-10.625,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=42.375,43.0,-10.875,-10.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=42.5,43.125,-11.0,-10.875,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=42.625,43.25,-11.125,-11.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=42.75,43.375,-11.25,-11.125,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=42.75,43.5,-11.375,-11.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=42.75,43.625,-12.0,-11.875,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=42.75,43.625,-11.5,-11.375,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=42.75,43.75,-11.625,-11.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=42.75,43.875,-11.875,-11.625,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=43.875,44.0,-11.75,-11.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.75,40.75,-8.75,-8.625,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.0,40.625,-6.0,-5.875,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.0,40.75,-5.875,-5.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.125,40.625,-6.125,-6.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.125,40.75,-5.75,-5.625,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.25,40.75,-6.25,-6.125,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.25,40.75,-5.625,-5.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.375,40.75,-6.375,-6.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.375,40.75,-5.5,-5.375,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.5,40.75,-6.5,-6.375,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.5,40.75,-5.375,-5.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.625,40.75,-6.625,-6.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.625,40.75,-5.25,-5.125,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.75,40.75,-6.75,-6.625,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.75,40.75,-5.125,-5.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.75,40.875,-6.375,-6.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.75,41.0,-6.5,-6.375,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.75,41.125,-6.625,-6.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.75,41.25,-6.75,-6.625,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.875,41.75,-6.875,-6.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=41.0,41.625,-7.0,-6.875,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=41.375,41.875,-6.75,-6.625,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=41.5,42.0,-6.625,-6.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=41.625,42.125,-6.5,-6.375,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=41.75,42.25,-6.375,-6.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=41.875,42.375,-6.25,-6.125,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=42.0,42.5,-6.125,-6.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=42.125,42.625,-6.0,-5.875,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=42.25,43.375,-5.875,-5.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=42.375,43.25,-5.75,-5.625,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=42.5,43.125,-5.625,-5.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=42.75,43.5,-6.0,-5.875,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=42.875,44.25,-6.125,-6.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=43.0,44.25,-6.25,-6.125,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=43.125,44.25,-6.375,-6.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=43.25,44.25,-6.5,-6.375,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=43.375,44.25,-6.625,-6.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=43.5,44.25,-6.75,-6.625,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=43.625,44.375,-6.875,-6.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=43.75,44.5,-7.0,-6.875,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=43.875,44.625,-7.125,-7.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=44.0,44.75,-7.25,-7.125,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=44.125,44.875,-7.375,-7.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=44.25,45.0,-7.5,-7.375,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=44.375,45.125,-7.625,-7.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=44.5,45.25,-7.75,-7.625,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=44.625,45.375,-7.875,-7.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=44.75,45.5,-8.0,-7.875,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=44.875,46.25,-8.125,-8.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=45.0,46.25,-8.25,-8.125,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=45.125,46.25,-8.375,-8.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=45.25,46.25,-8.5,-8.375,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=45.375,46.25,-8.625,-8.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=45.5,46.25,-8.75,-8.625,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=45.625,46.375,-8.875,-8.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=45.75,46.625,-9.0,-8.875,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=45.875,46.75,-9.125,-9.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=46.0,46.625,-9.25,-9.125,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=46.125,46.5,-9.375,-9.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=46.25,46.375,-9.5,-9.375,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.75,40.875,-5.75,-5.625,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.75,41.0,-5.625,-5.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.75,41.125,-5.5,-5.375,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.75,41.25,-5.375,-5.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.75,41.375,-5.25,-5.125,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.75,41.5,-5.125,-5.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=40.875,41.625,-5.0,-4.875,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=41.0,41.75,-4.875,-4.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=41.125,41.875,-4.75,-4.625,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=41.25,42.0,-4.625,-4.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=41.375,42.125,-4.5,-4.375,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=41.5,42.25,-4.375,-4.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=41.625,42.375,-4.25,-4.125,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=41.75,42.5,-4.125,-4.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=41.875,42.5,-4.0,-3.875,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=42.0,42.5,-3.875,-3.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=46.25,47.25,-3.5,-3.375,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=46.375,47.25,-3.625,-3.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=46.5,47.25,-3.75,-3.625,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=46.625,47.375,-3.875,-3.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=46.75,47.5,-4.0,-3.875,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=46.875,47.625,-4.125,-4.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=47.0,47.75,-4.25,-4.125,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=47.25,47.875,-4.375,-4.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=47.375,48.125,-4.5,-4.375,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=47.5,48.25,-4.625,-4.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=47.625,48.375,-4.75,-4.625,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=47.75,48.5,-4.875,-4.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=47.875,48.625,-5.0,-4.875,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=48.0,49.5,-5.125,-5.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=48.125,49.5,-5.25,-5.125,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=48.25,49.5,-5.375,-5.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=48.375,49.5,-5.5,-5.375,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=48.5,49.5,-5.625,-5.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=48.625,49.5,-5.75,-5.625,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=48.75,49.625,-5.875,-5.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=48.875,49.875,-6.0,-5.875,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=49.0,50.0,-6.125,-6.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=49.125,49.875,-6.25,-6.125,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=49.25,49.75,-6.375,-6.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=49.375,49.625,-6.5,-6.375,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=44.75,45.5,-1.75,-1.625,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=44.75,45.625,-1.875,-1.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=44.75,45.75,-2.0,-1.875,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=44.875,45.25,-1.5,-1.375,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=44.875,45.375,-1.625,-1.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=44.875,45.875,-2.125,-2.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=45.0,45.125,-1.375,-1.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=45.0,46.0,-2.25,-2.125,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=45.125,46.125,-2.375,-2.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=45.25,46.25,-2.5,-2.375,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=45.375,46.375,-2.625,-2.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=45.5,46.5,-2.75,-2.625,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=45.625,46.625,-2.875,-2.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=45.75,46.75,-3.0,-2.875,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=45.875,47.25,-3.125,-3.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=46.0,47.25,-3.25,-3.125,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=46.125,47.25,-3.375,-3.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=56.0,56.25,6.25,7.875,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=56.0,56.375,6.125,6.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=56.0,56.375,7.875,8.125,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=56.0,56.5,6.0,6.125,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=56.0,56.5,8.125,8.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=56.125,56.625,5.875,6.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=56.25,56.75,5.75,5.875,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=56.375,56.875,5.625,5.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=56.5,57.125,5.5,5.625,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=56.625,57.25,5.375,5.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=56.75,57.375,5.25,5.375,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=56.75,57.5,5.125,5.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=56.75,57.625,5.0,5.125,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=56.75,57.75,4.875,5.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=56.75,58.0,4.75,4.875,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=56.75,58.125,4.625,4.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=56.75,58.25,4.5,4.625,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=57.375,58.375,4.375,4.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=57.625,58.5,4.25,4.375,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=57.75,58.75,4.125,4.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=58.0,58.875,4.0,4.125,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=58.25,59.0,3.875,4.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=58.375,59.125,3.75,3.875,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=58.5,59.125,3.0,3.125,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=58.5,59.25,3.125,3.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=59.25,59.375,3.25,3.375,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=59.25,59.375,3.5,3.625,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=59.25,59.5,3.375,3.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=59.25,59.25,3.625,3.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=61.75,63.125,30.5,30.625,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=61.875,62.875,30.75,30.875,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=61.875,63.0,30.625,30.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=61.875,63.25,30.375,30.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=62.0,62.625,31.0,31.125,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=62.0,62.75,30.875,31.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=62.0,63.375,30.25,30.375,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=62.125,62.375,31.25,31.375,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=62.125,62.5,31.125,31.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=62.125,63.5,30.125,30.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=62.25,63.625,30.0,30.125,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=62.375,63.75,29.875,30.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=62.5,63.875,29.75,29.875,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=62.625,64.0,29.625,29.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=62.75,64.125,29.5,29.625,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=62.875,64.125,29.375,29.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=63.0,64.25,29.25,29.375,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=63.125,64.375,29.125,29.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=63.25,64.375,25.75,25.875,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=63.25,64.5,29.0,29.125,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=63.375,64.5,25.875,26.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=63.375,64.625,28.875,29.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=63.5,64.625,26.0,26.125,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=63.5,64.75,28.75,28.875,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=63.625,64.75,26.125,26.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=63.625,64.875,28.625,28.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=63.75,64.875,26.25,26.375,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=63.75,65.0,28.5,28.625,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=63.875,65.0,26.375,26.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=63.875,65.125,28.375,28.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=64.0,65.125,26.5,26.625,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=64.0,65.25,26.625,26.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=64.0,65.25,28.25,28.375,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=64.125,65.375,26.75,26.875,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=64.125,65.375,28.125,28.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=64.25,65.5,26.875,27.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=64.25,65.5,28.0,28.125,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=64.375,65.625,27.0,27.125,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=64.375,65.625,27.875,28.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=64.5,65.75,27.125,27.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=64.5,65.75,27.75,27.875,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=64.625,65.875,27.25,27.375,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=64.625,65.875,27.625,27.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=64.75,66.0,27.375,27.625,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=62.25,62.25,31.375,31.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=25.0,25.125,8.75,8.875,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=24.875,25.0,8.875,8.875,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=20.5,21.75,15.375,15.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=20.625,21.75,15.5,15.625,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=20.625,21.875,15.25,15.375,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=20.75,21.625,15.625,15.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=20.75,22.0,15.0,15.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=20.875,22.125,14.875,15.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=21.0,21.5,15.75,15.875,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=21.0,22.25,14.625,14.875,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=21.125,21.5,15.875,16.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=21.125,22.25,14.5,14.625,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=21.25,22.25,14.25,14.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=21.375,22.25,14.125,14.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=21.5,22.25,13.875,14.125,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=21.625,22.25,13.75,13.875,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=21.75,22.25,13.5,13.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=21.875,22.25,13.375,13.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=22.0,22.25,13.125,13.375,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=22.125,22.25,13.0,13.125,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=21.375,21.375,16.0,16.125,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=22.25,22.25,12.875,13.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=22.25,22.375,14.5,14.625,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=22.25,22.5,14.25,14.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=22.25,22.625,14.125,14.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=22.25,22.75,13.875,14.125,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=22.25,22.875,13.75,13.875,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=22.25,23.0,13.5,13.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=22.25,23.125,13.375,13.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=22.25,23.25,13.125,13.375,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=22.25,23.375,13.0,13.125,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=22.25,23.5,12.75,13.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=22.375,23.625,12.625,12.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=22.5,23.75,12.375,12.625,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=22.625,23.875,12.25,12.375,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=22.75,24.0,12.0,12.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=22.875,24.125,11.875,12.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=23.0,24.25,11.625,11.875,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=23.125,24.375,11.5,11.625,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=23.25,24.5,11.25,11.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=23.375,24.625,11.125,11.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=23.5,24.75,10.875,11.125,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=23.625,24.875,10.75,10.875,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=23.75,25.0,10.5,10.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=23.875,25.125,10.375,10.5,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=24.0,25.25,10.125,10.375,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=24.125,25.375,10.0,10.125,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=24.25,25.5,9.75,10.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=24.375,25.625,9.625,9.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=24.5,25.75,9.375,9.625,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=24.625,25.875,9.25,9.375,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=24.75,25.5,9.0,9.125,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=24.75,25.625,9.125,9.25,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=24.875,25.25,8.875,9.0,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='K RWA ABL UK4_OK4.5', XB=22.25,22.25,14.625,14.75,4.0,4.5, SURF_ID='Kanal_ENTR'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=18.0,18.25,-5.25,-5.0,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=18.125,18.375,-5.0,-4.5,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=18.25,18.5,-4.5,-4.0,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=18.25,18.625,-4.0,-3.875,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=18.375,18.625,-3.875,-3.375,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=17.625,18.0,8.75,8.875,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=17.75,18.0,8.5,8.75,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=17.75,18.125,8.375,8.5,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=17.875,18.125,8.125,8.375,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=18.0,18.25,7.75,8.125,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=18.125,18.375,7.375,7.75,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=18.25,18.5,7.0,7.375,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=18.375,18.625,6.625,7.0,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=18.375,18.75,-3.375,-3.25,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=18.5,18.75,-3.25,-2.75,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=18.5,18.75,6.375,6.625,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=18.5,18.875,-2.75,-2.625,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=18.5,18.875,6.25,6.375,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=18.625,18.875,-2.625,-2.0,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=18.625,18.875,6.0,6.25,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=18.625,19.0,5.875,6.0,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=18.75,19.0,-2.0,-1.375,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=18.75,19.0,5.125,5.875,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=18.875,19.125,-1.375,-0.75,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=18.875,19.125,4.0,5.125,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=18.875,19.25,-0.75,-0.625,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=19.0,19.25,-0.625,0.0,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=19.0,19.25,2.75,4.0,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=19.125,19.375,0.0,0.625,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=19.125,19.375,1.625,2.75,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=19.25,19.5,0.625,1.625,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=4.0,4.5,20.125,20.25,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=4.0,5.375,20.0,20.125,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=4.5,6.0,19.875,20.0,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=5.375,6.25,19.75,19.875,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=5.875,6.5,19.625,19.75,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=6.125,6.75,19.5,19.625,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=6.5,7.125,19.375,19.5,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=6.75,7.375,19.25,19.375,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=7.0,7.625,19.125,19.25,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=7.25,7.875,19.0,19.125,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=7.625,8.25,18.875,19.0,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=7.875,8.5,18.75,18.875,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=8.125,8.75,18.625,18.75,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=8.375,9.0,18.5,18.625,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=8.75,9.375,18.375,18.5,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=9.0,9.625,18.25,18.375,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=9.25,9.875,18.125,18.25,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=9.5,10.125,18.0,18.125,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=9.875,10.375,17.875,18.0,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=10.125,10.625,17.75,17.875,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=10.375,10.75,17.625,17.75,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=10.5,10.875,17.5,17.625,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=10.625,11.0,17.375,17.5,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=10.75,11.25,17.25,17.375,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=11.0,11.375,17.125,17.25,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=11.125,11.5,17.0,17.125,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=11.25,11.625,16.875,17.0,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=11.375,11.875,16.75,16.875,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=11.625,12.0,16.625,16.75,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=11.75,12.125,16.5,16.625,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=11.875,12.25,16.375,16.5,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=12.0,12.5,16.25,16.375,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=12.25,12.625,16.125,16.25,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=12.375,12.75,16.0,16.125,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=12.5,12.875,15.875,16.0,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=12.625,13.0,15.75,15.875,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=12.875,13.0,15.625,15.75,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=13.0,13.0,15.5,15.625,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=13.0,13.125,15.75,15.875,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=13.0,13.25,15.625,15.75,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=13.0,13.375,15.5,15.625,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=13.125,13.5,15.375,15.5,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=13.25,13.75,15.25,15.375,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=13.5,13.875,15.125,15.25,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=13.625,14.0,15.0,15.125,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=13.75,14.125,14.875,15.0,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=13.875,14.25,14.75,14.875,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=14.0,14.375,14.625,14.75,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=14.125,14.5,14.5,14.625,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=14.25,14.5,14.375,14.5,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=14.375,14.625,14.25,14.375,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=14.375,14.75,14.125,14.25,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=14.5,14.875,14.0,14.125,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=14.625,14.875,13.875,14.0,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=14.75,15.0,13.75,13.875,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=14.75,15.125,13.625,13.75,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=14.875,15.25,13.5,13.625,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=15.0,15.25,13.375,13.5,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=15.125,15.375,13.25,13.375,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=15.125,15.5,13.125,13.25,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=15.25,15.625,13.0,13.125,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=15.375,15.625,12.875,13.0,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=15.5,15.75,12.75,12.875,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=15.5,15.875,12.625,12.75,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=15.625,16.0,12.5,12.625,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=15.75,16.0,12.375,12.5,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=15.875,16.125,12.25,12.375,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=15.875,16.25,12.125,12.25,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=16.0,16.375,12.0,12.125,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=16.125,16.375,11.875,12.0,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=16.25,16.5,11.75,11.875,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=16.25,16.625,11.625,11.75,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=16.375,16.75,11.5,11.625,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=16.5,16.75,11.375,11.5,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=16.625,16.875,11.25,11.375,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=16.625,17.0,11.125,11.25,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=16.75,17.125,11.0,11.125,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=16.875,17.125,10.875,11.0,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=17.0,17.25,10.625,10.875,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=17.125,17.375,10.25,10.625,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=17.25,17.5,9.875,10.25,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=17.375,17.625,9.5,9.875,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=17.5,17.75,9.125,9.5,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Schuerze li fest UK 2.5m', XB=17.625,17.875,8.875,9.125,2.5,5.0, COLOR='RED', SURF_ID='INERT'/ 
&OBST ID='Moebel Raumhoch', XB=28.5,31.5,6.625,7.0,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=28.625,29.625,6.375,6.5,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=28.625,29.75,7.25,7.375,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=28.625,29.875,7.125,7.25,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=28.625,30.0,7.0,7.125,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=28.625,31.5,6.5,6.625,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=28.75,29.375,6.25,6.375,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=28.75,29.5,7.5,7.75,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=28.75,29.625,7.375,7.5,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=28.875,29.5,7.75,8.125,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=29.0,29.625,8.125,8.5,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=29.125,29.625,8.5,8.875,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=29.875,31.5,6.375,6.5,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=30.125,31.5,6.25,6.375,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=30.25,31.5,7.0,7.125,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=30.75,31.5,7.125,7.25,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=31.25,31.5,7.25,7.375,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=29.5,29.625,8.0,8.125,0.0,0.0, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=29.5,29.625,8.0,8.125,3.5,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=31.5,31.875,6.25,6.375,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=31.5,32.0,7.25,7.375,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=31.5,32.125,6.375,6.5,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=31.5,32.125,7.125,7.25,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=31.5,32.25,6.5,7.125,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=31.625,31.875,7.375,7.5,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=28.75,29.125,15.125,15.25,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=28.75,29.25,15.0,15.125,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=28.75,29.375,14.875,15.0,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=28.75,29.5,14.75,14.875,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=28.75,29.75,14.625,14.75,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=28.75,29.875,14.5,14.625,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=28.75,30.0,14.375,14.5,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=28.75,30.125,14.25,14.375,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=28.75,30.375,12.0,12.5,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=28.75,30.5,12.5,12.75,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=28.75,30.625,12.75,12.875,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=28.75,30.625,14.125,14.25,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=28.75,30.75,12.875,13.0,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=28.75,30.875,13.0,13.125,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=28.75,31.0,13.125,13.25,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=28.75,31.25,13.25,13.375,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=28.75,31.25,14.0,14.125,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=28.75,31.375,13.375,13.5,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=28.75,31.5,13.5,14.0,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=28.875,30.0,10.5,11.0,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=28.875,30.125,11.0,11.5,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=28.875,30.25,11.5,12.0,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=29.0,29.75,9.625,10.0,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=29.0,29.875,10.0,10.5,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=29.125,29.75,9.25,9.625,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=29.25,29.625,8.875,9.25,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=29.625,29.75,9.125,9.25,0.0,0.0, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=29.625,29.75,9.125,9.25,3.5,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=31.5,31.625,13.625,13.75,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=31.5,31.625,13.875,14.0,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=31.5,31.75,13.75,13.875,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=31.5,31.5,13.5,13.625,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=22.375,23.125,15.75,15.875,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=22.375,23.625,15.625,15.75,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=22.5,22.75,15.875,16.0,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=22.5,24.0,15.5,15.625,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=22.625,25.875,15.375,15.5,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=22.75,25.875,15.25,15.375,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=22.875,25.75,15.125,15.25,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=23.0,25.75,15.0,15.125,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=23.125,25.75,14.875,15.0,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=23.25,25.625,14.75,14.875,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=23.375,25.5,14.625,14.75,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=23.5,25.5,14.5,14.625,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=23.625,25.375,14.375,14.5,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=23.75,25.125,14.0,14.125,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=23.75,25.25,14.125,14.25,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=23.75,25.375,14.25,14.375,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=23.75,26.5,19.375,19.5,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=23.75,26.625,19.125,19.375,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=23.75,26.75,18.75,19.125,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=23.875,24.875,13.5,13.75,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=23.875,25.0,13.75,13.875,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=23.875,25.125,13.875,14.0,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=23.875,26.75,18.625,18.75,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=24.0,24.625,13.125,13.25,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=24.0,24.75,13.25,13.5,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=24.0,26.75,18.5,18.625,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=24.125,24.5,12.875,13.125,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=24.125,26.75,18.375,18.5,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=24.25,24.375,12.75,12.875,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=24.25,26.375,19.5,19.625,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=24.25,26.75,18.25,18.375,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=24.5,26.75,18.125,18.25,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=24.625,25.875,15.5,15.625,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=24.625,26.75,18.0,18.125,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=24.75,26.75,17.875,18.0,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=24.875,26.625,17.75,17.875,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=25.0,26.625,17.5,17.75,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=25.125,26.375,17.0,17.125,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=25.125,26.5,17.125,17.5,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=25.25,26.0,15.625,15.75,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=25.25,26.0,19.625,19.75,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=25.25,26.25,16.5,16.75,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=25.25,26.375,16.75,17.0,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=25.375,26.125,16.0,16.375,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=25.375,26.25,16.375,16.5,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=25.5,26.0,15.75,16.0,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=25.75,25.875,15.125,15.25,0.0,0.0, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=25.75,25.875,15.125,15.25,3.5,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=25.875,26.0,15.5,15.625,0.0,0.0, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=25.875,26.0,15.5,15.625,3.5,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=26.0,26.125,15.875,16.0,0.0,0.0, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=26.0,26.125,15.875,16.0,3.5,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=26.125,26.25,16.25,16.375,0.0,0.0, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=26.125,26.25,16.25,16.375,3.5,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=26.25,26.375,16.625,16.75,0.0,0.0, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=26.25,26.375,16.625,16.75,3.5,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=26.375,26.5,17.0,17.125,0.0,0.0, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=26.375,26.5,17.0,17.125,3.5,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=26.5,26.625,17.375,17.5,0.0,0.0, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=26.5,26.625,17.375,17.5,3.5,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=26.625,26.75,17.75,17.875,0.0,0.0, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=26.625,26.75,17.75,17.875,3.5,3.5, SURF_ID='Moebel_Holz 30mm'/ 
&OBST ID='Moebel Raumhoch', XB=22.25,22.375,15.75,15.75,0.0,3.5, SURF_ID='Moebel_Holz 30mm'/ 

&VENT ID='Mesh Vent: MESH-a-b [XMIN]', SURF_ID='OPEN', XB=13.0,13.0,-15.625,-3.375,0.0,5.0/ 
&VENT ID='Mesh Vent: MESH-a-b [YMIN]', SURF_ID='OPEN', XB=13.0,22.25,-15.625,-15.625,0.0,5.0/ 
&VENT ID='Mesh Vent: MESH-b-b [XMIN]', SURF_ID='OPEN', XB=13.0,13.0,-3.375,8.875,0.0,5.0/ 
&VENT ID='Mesh Vent: MESH-c-a [XMIN]', SURF_ID='OPEN', XB=3.75,3.75,8.875,21.125,0.0,5.0/ 
&VENT ID='Mesh Vent: MESH-c-a [YMIN]', SURF_ID='OPEN', XB=3.75,13.0,8.875,8.875,0.0,5.0/ 
&VENT ID='Mesh Vent: MESH-d-a [XMIN]', SURF_ID='OPEN', XB=3.75,3.75,21.125,33.375,0.0,5.0/ 
&VENT ID='RWA_38_1368m3h', SURF_ID='ENT_1368m3h', XB=30.25,30.25,15.5,16.5,4.0,4.5/ 
&VENT ID='RWA_39_1368m3h', SURF_ID='ENT_1368m3h', XB=30.25,30.25,11.0,12.0,4.0,4.5/ 
&VENT ID='RWA_40_1656m3h', SURF_ID='ENT_1656m3h', XB=30.25,30.25,-8.75,-7.75,4.0,4.5/ 
&VENT ID='RWA_41_1296m3h', SURF_ID='ENT_1296m3h', XB=37.0,37.0,15.5,16.5,4.0,4.5/ 
&VENT ID='RWA_42_1656m3h', SURF_ID='ENT_1656m3h', XB=30.25,30.25,-7.25,-6.25,4.0,4.5/ 
&VENT ID='RWA_43_1512m3h', SURF_ID='ENT_1512m3h', XB=30.25,30.25,-4.5,-3.5,4.0,4.5/ 
&VENT ID='RWA_44_1224m3h', SURF_ID='ENT_1224m3h', XB=34.75,34.75,19.25,20.25,4.0,4.5/ 
&VENT ID='RWA_45_1368m3h', SURF_ID='ENT_1368m3h', XB=37.0,37.0,11.0,12.0,4.0,4.5/ 
&VENT ID='RWA_46_1584m3h', SURF_ID='ENT_1512m3h', XB=30.25,30.25,0.25,1.25,4.0,4.5/ 
&VENT ID='RWA_47_1512m3h', SURF_ID='ENT_1512m3h', XB=37.0,37.0,5.25,6.25,4.0,4.5/ 
&VENT ID='RWA_48_1872m3h', SURF_ID='ENT_1872m3h', XB=37.0,37.0,1.0,2.0,4.0,4.5/ 
&VENT ID='RWA_49_2160m3h', SURF_ID='ENT_2160m3h', XB=37.0,37.0,-3.5,-2.5,4.0,4.5/ 
&VENT ID='RWA_50_1296m3h', SURF_ID='ENT_1296m3h', XB=42.75,42.75,-12.0,-11.25,4.0,4.5/ 
&VENT ID='RWA_51_1512m3h', SURF_ID='ENT_1512m3h', XB=40.75,40.75,-10.0,-9.25,4.0,4.5/ 
&VENT ID='RWA_52_1728m3h', SURF_ID='ENT_1728m3h', XB=37.0,37.0,-6.75,-5.75,4.0,4.5/ 
&VENT ID='RWA_53_1080m3h', SURF_ID='ENT_1080m3h', XB=49.5,49.5,-5.75,-5.0,4.0,4.5/ 
&VENT ID='RWA_54_1296m3h', SURF_ID='ENT_1296m3h', XB=47.25,47.25,-3.75,-3.0,4.0,4.5/ 
&VENT ID='RWA_55_288m3h', SURF_ID='ENT_288m3h', XB=46.25,46.25,-8.75,-8.0,4.0,4.5/ 
&VENT ID='RWA_56_720m3h', SURF_ID='ENT_720m3h', XB=44.25,44.25,-6.75,-6.0,4.0,4.5/ 
&VENT ID='RWA_57_936m3h', SURF_ID='ENT_936m3h', XB=45.0,45.0,5.25,6.0,4.0,4.5/ 
&VENT ID='RWA_58_1224m3h', SURF_ID='ENT_1224m3h', XB=45.5,45.5,9.0,10.0,4.0,4.5/ 
&VENT ID='RWA_59_1224m3h', SURF_ID='ENT_1224m3h', XB=45.5,45.5,11.0,12.0,4.0,4.5/ 
&VENT ID='RWA_60_1296m3h', SURF_ID='ENT_1296m3h', XB=45.5,45.5,13.5,14.5,4.0,4.5/ 
&VENT ID='RWA_61_1296m3h', SURF_ID='ENT_1296m3h', XB=45.5,45.5,15.25,16.25,4.0,4.5/ 
&VENT ID='RWA_62_1296m3h', SURF_ID='ENT_1296m3h', XB=45.5,45.5,16.75,17.75,4.0,4.5/ 
&VENT ID='RWA_63_864m3h', SURF_ID='ENT_864m3h', XB=59.0,59.0,7.75,8.75,4.0,4.5/ 
&VENT ID='RWA_64_1296m3h', SURF_ID='ENT_1296m3h', XB=49.25,49.25,21.5,22.5,4.0,4.5/ 
&VENT ID='RWA_65_936m3h', SURF_ID='ENT_936m3h', XB=59.0,59.0,10.75,11.75,4.0,4.5/ 
&VENT ID='RWA_66_1152m3h', SURF_ID='ENT_1152m3h', XB=41.75,41.75,10.5,11.5,4.0,4.5/ 
&VENT ID='RWA_67_1008m3h', SURF_ID='ENT_1008m3h', XB=59.0,59.0,18.25,19.25,4.0,4.5/ 
&VENT ID='RWA_68_1224m3h', SURF_ID='ENT_1224m3h', XB=41.75,41.75,16.0,17.0,4.0,4.5/ 
&VENT ID='RWA_69_1224m3h', SURF_ID='ENT_1224m3h', XB=38.75,38.75,21.75,22.75,4.0,4.5/ 
&VENT ID='RWA_70_936m3h', SURF_ID='ENT_936m3h', XB=59.0,59.0,22.75,23.5,4.0,4.5/ 
&VENT ID='RWA_71_864m3h', SURF_ID='ENT_864m3h', XB=59.0,59.0,25.75,26.5,4.0,4.5/ 
&VENT ID='RWA_72_1728m3h', SURF_ID='ENT_1728m3h', XB=56.0,56.0,8.75,9.5,4.0,4.5/ 
&VENT ID='RWA_73_1368m3h', SURF_ID='ENT_1368m3h', XB=56.0,56.0,9.75,10.5,4.0,4.5/ 
&VENT ID='RWA_74_1296m3h', SURF_ID='ENT_1296m3h', XB=48.0,49.25,25.5,26.25,4.0,4.0/ 
&VENT ID='RWA_75_1368m3h', SURF_ID='ENT_1368m3h', XB=51.0,51.0,26.25,27.0,4.0,4.5/ 
&VENT ID='RWA_76_1368m3h', SURF_ID='ENT_1368m3h', XB=51.75,51.75,24.0,24.75,4.0,4.5/ 
&VENT ID='RWA_77_1224m3h', SURF_ID='ENT_1224m3h', XB=51.75,51.75,22.75,23.75,4.0,4.5/ 
&VENT ID='RWA_78_1296m3h', SURF_ID='ENT_1296m3h', XB=56.0,56.0,11.25,12.25,4.0,4.5/ 
&VENT ID='RWA_79_1080m3h', SURF_ID='ENT_1080m3h', XB=56.0,56.0,15.75,16.75,4.0,4.5/ 
&VENT ID='RWA_80_1224m3h', SURF_ID='ENT_1224m3h', XB=56.0,56.0,18.5,19.5,4.0,4.5/ 
&VENT ID='RWA_81_1008m3h', SURF_ID='ENT_1008m3h', XB=70.25,70.25,17.25,18.25,4.0,4.5/ 
&VENT ID='RWA_82_936m3h', SURF_ID='ENT_936m3h', XB=70.25,70.25,13.0,14.0,4.0,4.5/ 
&VENT ID='RWA_83_864m3h', SURF_ID='ENT_864m3h', XB=71.25,71.25,21.0,22.0,4.0,4.5/ 
&VENT ID='RWA_84_936m3h', SURF_ID='ENT_936m3h', XB=70.25,70.25,22.75,23.75,4.0,4.5/ 
&VENT ID='RWA_85_2160m3h', SURF_ID='ENT_2160m3h', XB=56.75,56.75,4.5,5.25,4.0,4.5/ 
&VENT ID='RWA_133_1368m3h', SURF_ID='ENT_1368m3h', XB=30.25,30.25,5.0,6.0,4.0,4.5/ 
&VENT ID='RWA_134_681m3h', SURF_ID='ENT_680m3h', XB=38.25,38.75,25.5,26.25,4.0,4.0/ 
&VENT ID='RWA_135_1224m3h', SURF_ID='ENT_1224m3h', XB=41.75,41.75,4.75,5.75,4.0,4.5/ 
&VENT ID='RWA_136_1152m3h', SURF_ID='ENT_1152m3h', XB=41.75,41.75,0.25,1.25,4.0,4.5/ 
&VENT ID='RWA_137_1008m3h', SURF_ID='ENT_1008m3h', XB=41.75,41.75,-3.5,-2.5,4.0,4.5/ 
&VENT ID='RWA_138_1008m3h', SURF_ID='ENT_1008m3h', XB=45.0,45.0,2.75,3.75,4.0,4.5/ 
&VENT ID='RWA_139_1152m3h', SURF_ID='ENT_1152m3h', XB=45.0,45.0,-4.440892E-16,1.0,4.0,4.5/ 
&VENT ID='RWA_140_1224m3h', SURF_ID='ENT_1224m3h', XB=56.0,56.0,13.0,14.0,4.0,4.5/ 
&VENT ID='RWA_141_1296m3h', SURF_ID='ENT_1296m3h', XB=58.5,58.5,3.0,3.75,4.0,4.5/ 
&VENT ID='RWA_142_936m3h', SURF_ID='ENT_936m3h', XB=59.0,59.0,13.75,14.75,4.0,4.5/ 

&SLCF QUANTITY='VISIBILITY', PBZ=2.0/
&SLCF QUANTITY='OPTICAL DENSITY', PBZ=2.0/
&SLCF QUANTITY='TEMPERATURE', PBZ=2.5/
&SLCF QUANTITY='VISIBILITY', PBZ=2.5/
&SLCF QUANTITY='OPTICAL DENSITY', PBZ=2.5/
&SLCF QUANTITY='OPTICAL DENSITY', PBX=34.5/
&SLCF QUANTITY='VISIBILITY', PBX=34.5/
&SLCF QUANTITY='VISIBILITY', PBX=67.125/
&SLCF QUANTITY='OPTICAL DENSITY', PBY=14.75/
&SLCF QUANTITY='VISIBILITY', PBY=14.75/
&SLCF QUANTITY='VISIBILITY', PBY=4.125/
&SLCF QUANTITY='VELOCITY', VECTOR=.TRUE., PBZ=0.5/
&SLCF QUANTITY='VELOCITY', VECTOR=.TRUE., PBZ=1.0/
&SLCF QUANTITY='VELOCITY', VECTOR=.TRUE., PBZ=1.5/
&SLCF QUANTITY='VELOCITY', VECTOR=.TRUE., PBZ=2.0/
&SLCF QUANTITY='VELOCITY', VECTOR=.TRUE., PBZ=2.5/
&SLCF QUANTITY='VELOCITY', VECTOR=.TRUE., PBX=34.5/
&SLCF QUANTITY='VELOCITY', VECTOR=.TRUE., PBY=14.75/


&TAIL /
